!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Robertson Hall,          !- Name
    0.0,                     !- North Axis {deg}
    Urban,                   !- Terrain
    0.5,                     !- Loads Convergence Tolerance Value {W}
    0.5,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SlaterBarskyandSutherlandHodgman,  !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Cooling,                 !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    Heating,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2020,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2020,                    !- End Year
    Wednesday,               !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    20,                      !- January Ground Temperature {C}
    20,                      !- February Ground Temperature {C}
    20,                      !- March Ground Temperature {C}
    20,                      !- April Ground Temperature {C}
    20,                      !- May Ground Temperature {C}
    21.5,                    !- June Ground Temperature {C}
    21.5,                    !- July Ground Temperature {C}
    21.5,                    !- August Ground Temperature {C}
    21.5,                    !- September Ground Temperature {C}
    20,                      !- October Ground Temperature {C}
    20,                      !- November Ground Temperature {C}
    20;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     7.8,                     !- January Ground Temperature {C}
!     7.5,                     !- February Ground Temperature {C}
!     7.2,                     !- March Ground Temperature {C}
!     7,                       !- April Ground Temperature {C}
!     7,                       !- May Ground Temperature {C}
!     7.3,                     !- June Ground Temperature {C}
!     8.1,                     !- July Ground Temperature {C}
!     9.8,                     !- August Ground Temperature {C}
!     10.5,                    !- September Ground Temperature {C}
!     10,                      !- October Ground Temperature {C}
!     9,                       !- November Ground Temperature {C}
!     8;                       !- December Ground Temperature {C}
Site:GroundReflectance,
    0.6,                     !- January Ground Reflectance {dimensionless}
    0.6,                     !- February Ground Reflectance {dimensionless}
    0.5,                     !- March Ground Reflectance {dimensionless}
    0.3,                     !- April Ground Reflectance {dimensionless}
    0.3,                     !- May Ground Reflectance {dimensionless}
    0.3,                     !- June Ground Reflectance {dimensionless}
    0.3,                     !- July Ground Reflectance {dimensionless}
    0.3,                     !- August Ground Reflectance {dimensionless}
    0.3,                     !- September Ground Reflectance {dimensionless}
    0.3,                     !- October Ground Reflectance {dimensionless}
    0.3,                     !- November Ground Reflectance {dimensionless}
    0.5;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 30,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 100, !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    HVACTemplate-Always 3,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    3;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    lightPlug,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    ahuOneAvail,             !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    heatAvail,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    coolAvail,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    tSet,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    22;                      !- Hourly Value

Schedule:Constant,
    oaMinFrac,               !- Name
    Any Number,              !- Schedule Type Limits Name
    0.3;                     !- Hourly Value

Schedule:Constant,
    oaMinFracVAV,            !- Name
    Any Number,              !- Schedule Type Limits Name
    0.6;                     !- Hourly Value

Schedule:Constant,
    ahuTwoAvail,             !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    tSetHtg,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    tSetClg,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    occupancy,               !- Name
    Any Number,              !- Schedule Type Limits Name
    occ2020.csv,             !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8784,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    #thickness#,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Exterior Glazing System, !- Name
    #U-value#,                  !- U-Factor {W/m2-K}
    #shgc#;                  !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Slab,           !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    I02 50mm insulation board,  !- Outside Layer
    M11 100mm lightweight concrete,  !- Layer 2
    F05 Ceiling air space resistance,  !- Layer 3
    F16 Acoustic tile;       !- Layer 4

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Exterior Window,         !- Name
    Exterior Glazing System; !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ThirdSouth,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SixthEast,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    BasementNorth,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    ThirdNorth,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    BasementWest,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    ThirdWest,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SixthCore,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    93.096803,               !- X Origin {m}
    0.297785,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SecondCore,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    93.096803,               !- X Origin {m}
    0.297785,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    BasementEast,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    BasementCore,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    93.096803,               !- X Origin {m}
    0.297785,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    BasementSouth,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SecondWest,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    ThirdCore,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    93.096803,               !- X Origin {m}
    0.297785,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SecondNorth,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SecondEast,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FourthSouth,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FifthNorth,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FifthWest,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FifthEast,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SixthWest,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FifthSouth,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SixthSouth,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FourthWest,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FourthNorth,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FifthCore,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    93.096803,               !- X Origin {m}
    0.297785,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FourthEast,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    ThirdEast,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SecondSouth,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FourthCore,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    93.096803,               !- X Origin {m}
    0.297785,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SixthNorth,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    All Zones,               !- Name
    BasementSouth,           !- Zone 1 Name
    BasementWest,            !- Zone 2 Name
    BasementNorth,           !- Zone 3 Name
    BasementEast,            !- Zone 4 Name
    BasementCore,            !- Zone 5 Name
    SecondSouth,             !- Zone 6 Name
    SecondWest,              !- Zone 7 Name
    SecondNorth,             !- Zone 8 Name
    SecondEast,              !- Zone 9 Name
    SecondCore,              !- Zone 10 Name
    ThirdSouth,              !- Zone 11 Name
    ThirdWest,               !- Zone 12 Name
    ThirdNorth,              !- Zone 13 Name
    ThirdEast,               !- Zone 14 Name
    ThirdCore,               !- Zone 15 Name
    FourthSouth,             !- Zone 16 Name
    FourthWest,              !- Zone 17 Name
    FourthNorth,             !- Zone 18 Name
    FourthEast,              !- Zone 19 Name
    FourthCore,              !- Zone 20 Name
    FifthSouth,              !- Zone 21 Name
    FifthWest,               !- Zone 22 Name
    FifthNorth,              !- Zone 23 Name
    FifthEast,               !- Zone 24 Name
    FifthCore,               !- Zone 25 Name
    SixthSouth,              !- Zone 26 Name
    SixthWest,               !- Zone 27 Name
    SixthNorth,              !- Zone 28 Name
    SixthEast,               !- Zone 29 Name
    SixthCore;               !- Zone 30 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    5A1949,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    160D0B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B7A7B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B803D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A20E9B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ThirdSouth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    327BEE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1E3E19,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA213E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    ThirdSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10D34E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71159F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    ThirdSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    414539,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    853DF0,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SixthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A18775,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193690,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EAD92F,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    SixthEast,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    18.500000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193690,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    18.500000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF52C5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA890C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193690,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    31.520016193690,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15B686,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2009FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193690,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193690,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FA174B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    52D9B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    26B847,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SixthEast,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6244AF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementNorth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AEBF85,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    22A0AC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementNorth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0DA78,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C25E6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    BasementNorth,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3CFCEF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementNorth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    84EFCA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C313C1,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    BasementNorth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3BA5FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8DB55,                  !- Name
    Floor,                   !- Surface Type
    Basement Slab,           !- Construction Name
    BasementNorth,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    -3.700000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    -3.700000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    560CDD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5EA790,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CCC30F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    906644,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    175846,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ThirdNorth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    501177,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44E82D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DFDC0B,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    ThirdNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    52CB22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C9215,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    ThirdNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2D6AF9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8316D2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementWest,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6CFE44,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AEBF85,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementWest,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6244AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    207B2E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    BasementWest,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A360AF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementWest,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4A0E42,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D78AF,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    BasementWest,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72A3D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E5B1EC,                  !- Name
    Floor,                   !- Surface Type
    Basement Slab,           !- Construction Name
    BasementWest,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    -3.700000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    -3.700000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B803D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B7A7B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5EA790,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    560CDD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    159426,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ThirdWest,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17541C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A41C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    62739E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    ThirdWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    937E7E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    275BA3,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    ThirdWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3F3FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28271B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SixthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6602E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -61.576786806310,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    639DE7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A5FF4B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    -66.278263842097,        !- Vertex 2 X-coordinate {m}
    31.298272711176,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -86.642598196109,        !- Vertex 3 X-coordinate {m}
    26.596795675389,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C4E35B,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    SixthCore,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    18.500000000000,         !- Vertex 2 Z-coordinate {m}
    -61.576786806310,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    18.500000000000,         !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E59DE3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E65630,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    -86.642598196109,        !- Vertex 2 X-coordinate {m}
    26.596795675389,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -81.941121160322,        !- Vertex 4 X-coordinate {m}
    6.232461321378,          !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    709C93,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C73EEB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -81.941121160322,        !- Vertex 1 X-coordinate {m}
    6.232461321378,          !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -61.576786806310,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -61.576786806310,        !- Vertex 4 X-coordinate {m}
    10.933938357165,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2009FA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15B686,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.576786806310,        !- Vertex 1 X-coordinate {m}
    10.933938357165,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    -61.576786806310,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -66.278263842097,        !- Vertex 3 X-coordinate {m}
    31.298272711176,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    612BC9,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SecondCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C1D0F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -61.576786806311,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    320BE7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2078E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -66.278263842097,        !- Vertex 2 X-coordinate {m}
    31.298272711176,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -86.642598196109,        !- Vertex 3 X-coordinate {m}
    26.596795675389,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4FC9E7,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    SecondCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD605B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -61.576786806311,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F9869,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92B3ED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -86.642598196109,        !- Vertex 2 X-coordinate {m}
    26.596795675389,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -81.941121160322,        !- Vertex 4 X-coordinate {m}
    6.232461321378,          !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    22152E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A4E818,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -81.941121160322,        !- Vertex 1 X-coordinate {m}
    6.232461321378,          !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -61.576786806311,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -61.576786806311,        !- Vertex 4 X-coordinate {m}
    10.933938357165,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1FCAFD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    41AB69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.576786806311,        !- Vertex 1 X-coordinate {m}
    10.933938357165,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -61.576786806311,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -66.278263842097,        !- Vertex 3 X-coordinate {m}
    31.298272711176,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E0DA78,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementEast,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    22A0AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4145DE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementEast,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1DF836,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43E528,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    BasementEast,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    957C86,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementEast,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    67DDB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F68C1,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    BasementEast,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3397D8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B97974,                  !- Name
    Floor,                   !- Surface Type
    Basement Slab,           !- Construction Name
    BasementEast,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    -3.700000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    -3.700000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE97F0,                  !- Name
    Floor,                   !- Surface Type
    Basement Slab,           !- Construction Name
    BasementCore,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    -3.700000000000,         !- Vertex 1 Z-coordinate {m}
    -61.576786806311,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    -3.700000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    84EFCA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3CFCEF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -66.278263842097,        !- Vertex 2 X-coordinate {m}
    31.298272711176,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    -86.642598196109,        !- Vertex 3 X-coordinate {m}
    26.596795675389,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C1D0F,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    BasementCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    612BC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -61.576786806311,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A0E42,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A360AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -86.642598196109,        !- Vertex 2 X-coordinate {m}
    26.596795675389,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -81.941121160322,        !- Vertex 4 X-coordinate {m}
    6.232461321378,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    546023,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8F287A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -81.941121160322,        !- Vertex 1 X-coordinate {m}
    6.232461321378,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    -61.576786806311,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -61.576786806311,        !- Vertex 4 X-coordinate {m}
    10.933938357165,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    67DDB1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    957C86,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.576786806311,        !- Vertex 1 X-coordinate {m}
    10.933938357165,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -61.576786806311,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    -66.278263842097,        !- Vertex 3 X-coordinate {m}
    31.298272711176,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1DF836,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementSouth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4145DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6CFE44,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementSouth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8316D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    33959B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    BasementSouth,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F287A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    BasementSouth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    546023,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC9703,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    BasementSouth,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    30D97E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A67B4,                  !- Name
    Floor,                   !- Surface Type
    Basement Slab,           !- Construction Name
    BasementSouth,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    -3.700000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    -3.700000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    -3.700000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    -3.700000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46E2A4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCDC66,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBC68D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EDC15C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6A3084,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SecondWest,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    92B3ED,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F9869,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3F3FF,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    SecondWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    275BA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72A3D6,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SecondWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D78AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BD605B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    ThirdCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4FC9E7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -61.576786806311,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    44E82D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    501177,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -66.278263842097,        !- Vertex 2 X-coordinate {m}
    31.298272711176,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -86.642598196109,        !- Vertex 3 X-coordinate {m}
    26.596795675389,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    29A485,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    ThirdCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    843AA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -61.576786806311,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A41C2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    17541C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -86.642598196109,        !- Vertex 2 X-coordinate {m}
    26.596795675389,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -81.941121160322,        !- Vertex 4 X-coordinate {m}
    6.232461321378,          !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E3E19,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    327BEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -81.941121160322,        !- Vertex 1 X-coordinate {m}
    6.232461321378,          !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -61.576786806311,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -61.576786806311,        !- Vertex 4 X-coordinate {m}
    10.933938357165,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C87834,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C4FFA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.576786806311,        !- Vertex 1 X-coordinate {m}
    10.933938357165,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -61.576786806311,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    -66.278263842097,        !- Vertex 3 X-coordinate {m}
    31.298272711176,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDC15C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BBC68D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3EA530,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    861450,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DBF05B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SecondNorth,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2078E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    320BE7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D6AF9,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    SecondNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5C9215,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3BA5FD,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SecondNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C313C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    861450,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3EA530,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B4F903,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4A11A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6A6952,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SecondEast,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41AB69,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1FCAFD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FCD486,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    SecondEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1AD015,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3397D8,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SecondEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F68C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B8C47,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE8A4E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    67107B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C9ADCD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B3244E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FourthSouth,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3BD69B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AF2C6A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AF1568,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FourthSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    95D444,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10D34E,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FourthSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA213E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BCC4F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    73DCF0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C683E1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    569B72,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    834659,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FifthNorth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB6D00,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D8639D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    868577,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FifthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1FDD33,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3978B8,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FifthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ABFDCB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    51A357,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    89DF89,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    73DCF0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2BCC4F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -3.140364149141,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149141,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EAC1D8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FifthWest,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149141,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -3.140364149141,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D596E7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F46D8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    282744,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FifthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2BFA0C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149141,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C556C1,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FifthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DB24D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149141,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    569B72,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C683E1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F090A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C84AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43B4BB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FifthEast,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9C05F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92C5C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A18775,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FifthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    853DF0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D77A4,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FifthEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FEF232,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BFA0C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SixthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    282744,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149141,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B042DB,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    SixthWest,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149141,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    18.500000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    18.500000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF6940,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6A5239,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -3.140364149141,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149141,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E65630,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E59DE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6582E8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthWest,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46269D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B777F8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SixthWest,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149141,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    -3.140364149141,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C84AA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F090A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193690,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193690,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    89DF89,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    51A357,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8A86DC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FifthSouth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC38A1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD55FE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193690,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    31.520016193690,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D11A2,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FifthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C2C0F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193690,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    95D444,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FifthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AF1568,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193690,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C2C0F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SixthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2D11A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193690,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F33A2C,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    SixthSouth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    18.500000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    18.500000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193690,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46269D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6582E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C73EEB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    709C93,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193690,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    31.520016193690,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA890C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthSouth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BF52C5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193690,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    31.520016193690,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    429E48,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SixthSouth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C9ADCD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    67107B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    431129,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    75294C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -3.140364149141,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149141,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D085F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FourthWest,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149141,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -3.140364149141,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3BBDE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F1E148,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB24D6,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FourthWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C556C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149141,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    937E7E,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FourthWest,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    62739E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149141,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75294C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    431129,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA8191,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C259D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    247E4C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FourthNorth,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    621260,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2136B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ABFDCB,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FourthNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3978B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    52CB22,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FourthNorth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DFDC0B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    88C7C4,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FifthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DC095A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -61.576786806310,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D8639D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB6D00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -66.278263842097,        !- Vertex 2 X-coordinate {m}
    31.298272711176,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -86.642598196109,        !- Vertex 3 X-coordinate {m}
    26.596795675389,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6602E8,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FifthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    28271B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -61.576786806310,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F46D8D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D596E7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -86.642598196109,        !- Vertex 2 X-coordinate {m}
    26.596795675389,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -81.941121160322,        !- Vertex 4 X-coordinate {m}
    6.232461321378,          !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD55FE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DC38A1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -81.941121160322,        !- Vertex 1 X-coordinate {m}
    6.232461321378,          !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -61.576786806310,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -61.576786806310,        !- Vertex 4 X-coordinate {m}
    10.933938357165,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    92C5C0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FifthCore,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9C05F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.576786806310,        !- Vertex 1 X-coordinate {m}
    10.933938357165,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    -61.576786806310,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -66.278263842097,        !- Vertex 3 X-coordinate {m}
    31.298272711176,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C259D9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EA8191,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE8A4E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B8C47,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FDFA7C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    FourthEast,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49BC3A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B06CBE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FEF232,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FourthEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D77A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    30FC51,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FourthEast,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    97AD37,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    906644,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CCC30F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    160D0B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5A1949,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    166E5C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ThirdEast,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C4FFA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ThirdEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C87834,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    97AD37,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    ThirdEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    30FC51,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1AD015,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    ThirdEast,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCD486,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A11A7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B4F903,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    41.114585146722,         !- Vertex 2 X-coordinate {m}
    5.236371273634,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.520016193689,         !- Vertex 3 X-coordinate {m}
    11.231723357165,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FCDC66,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46E2A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.155681839678,         !- Vertex 2 X-coordinate {m}
    6.530246321378,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.160329756147,          !- Vertex 3 X-coordinate {m}
    -3.064322631655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.160329756147,          !- Vertex 4 X-coordinate {m}
    -3.064322631655,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBAAF4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SecondSouth,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.160329756147,          !- Vertex 1 X-coordinate {m}
    -3.064322631655,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    41.114585146722,         !- Vertex 4 X-coordinate {m}
    5.236371273634,          !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A4E818,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SecondSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    22152E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.520016193689,         !- Vertex 1 X-coordinate {m}
    11.231723357165,         !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    31.520016193689,         !- Vertex 2 X-coordinate {m}
    11.231723357165,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.155681839678,         !- Vertex 4 X-coordinate {m}
    6.530246321378,          !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    414539,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    SecondSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71159F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.155681839678,         !- Vertex 1 X-coordinate {m}
    6.530246321378,          !- Vertex 1 Y-coordinate {m}
    3.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    3.700000000000,          !- Vertex 2 Z-coordinate {m}
    41.114585146722,         !- Vertex 3 X-coordinate {m}
    5.236371273634,          !- Vertex 3 Y-coordinate {m}
    3.700000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    3.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    30D97E,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SecondSouth,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC9703,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.114585146722,         !- Vertex 1 X-coordinate {m}
    5.236371273634,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.160329756147,          !- Vertex 2 X-coordinate {m}
    -3.064322631655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.155681839678,         !- Vertex 3 X-coordinate {m}
    6.530246321378,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.520016193689,         !- Vertex 4 X-coordinate {m}
    11.231723357165,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    843AA7,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    FourthCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    29A485,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    7.400000000000,          !- Vertex 1 Z-coordinate {m}
    -61.576786806310,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    7.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2136B5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    621260,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.278263842097,        !- Vertex 1 X-coordinate {m}
    31.298272711176,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -66.278263842097,        !- Vertex 2 X-coordinate {m}
    31.298272711176,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -86.642598196109,        !- Vertex 3 X-coordinate {m}
    26.596795675389,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -86.642598196109,        !- Vertex 4 X-coordinate {m}
    26.596795675389,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC095A,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    FourthCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    88C7C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    11.100000000000,         !- Vertex 2 Z-coordinate {m}
    -61.576786806310,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    11.100000000000,         !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1E148,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3BBDE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -86.642598196109,        !- Vertex 1 X-coordinate {m}
    26.596795675389,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -86.642598196109,        !- Vertex 2 X-coordinate {m}
    26.596795675389,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -81.941121160322,        !- Vertex 3 X-coordinate {m}
    6.232461321378,          !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -81.941121160322,        !- Vertex 4 X-coordinate {m}
    6.232461321378,          !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AF2C6A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3BD69B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -81.941121160322,        !- Vertex 1 X-coordinate {m}
    6.232461321378,          !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -81.941121160322,        !- Vertex 2 X-coordinate {m}
    6.232461321378,          !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -61.576786806310,        !- Vertex 3 X-coordinate {m}
    10.933938357165,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -61.576786806310,        !- Vertex 4 X-coordinate {m}
    10.933938357165,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B06CBE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    FourthCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49BC3A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.576786806310,        !- Vertex 1 X-coordinate {m}
    10.933938357165,         !- Vertex 1 Y-coordinate {m}
    11.100000000000,         !- Vertex 1 Z-coordinate {m}
    -61.576786806310,        !- Vertex 2 X-coordinate {m}
    10.933938357165,         !- Vertex 2 Y-coordinate {m}
    7.400000000000,          !- Vertex 2 Z-coordinate {m}
    -66.278263842097,        !- Vertex 3 X-coordinate {m}
    31.298272711176,         !- Vertex 3 Y-coordinate {m}
    7.400000000000,          !- Vertex 3 Z-coordinate {m}
    -66.278263842097,        !- Vertex 4 X-coordinate {m}
    31.298272711176,         !- Vertex 4 Y-coordinate {m}
    11.100000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1FDD33,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    SixthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    868577,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    14.800000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    14.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    572FCA,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    SixthNorth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    18.500000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    18.500000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    52D9B7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA174B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.818539157903,         !- Vertex 1 X-coordinate {m}
    31.596057711176,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    26.818539157903,         !- Vertex 2 X-coordinate {m}
    31.596057711176,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    32.813891241434,         !- Vertex 3 X-coordinate {m}
    41.190626664209,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    32.813891241434,         !- Vertex 4 X-coordinate {m}
    41.190626664209,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5FF4B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    639DE7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.454204803891,          !- Vertex 1 X-coordinate {m}
    26.894580675389,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    6.454204803891,          !- Vertex 2 X-coordinate {m}
    26.894580675389,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    26.818539157903,         !- Vertex 3 X-coordinate {m}
    31.596057711176,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    26.818539157903,         !- Vertex 4 X-coordinate {m}
    31.596057711176,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6A5239,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SixthNorth,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FF6940,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.140364149142,         !- Vertex 1 X-coordinate {m}
    32.889932758920,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    -3.140364149142,         !- Vertex 2 X-coordinate {m}
    32.889932758920,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    6.454204803891,          !- Vertex 3 X-coordinate {m}
    26.894580675389,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    6.454204803891,          !- Vertex 4 X-coordinate {m}
    26.894580675389,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC5FE7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SixthNorth,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.813891241434,         !- Vertex 1 X-coordinate {m}
    41.190626664209,         !- Vertex 1 Y-coordinate {m}
    18.500000000000,         !- Vertex 1 Z-coordinate {m}
    32.813891241434,         !- Vertex 2 X-coordinate {m}
    41.190626664209,         !- Vertex 2 Y-coordinate {m}
    14.800000000000,         !- Vertex 2 Z-coordinate {m}
    -3.140364149142,         !- Vertex 3 X-coordinate {m}
    32.889932758920,         !- Vertex 3 Y-coordinate {m}
    14.800000000000,         !- Vertex 3 Z-coordinate {m}
    -3.140364149142,         !- Vertex 4 X-coordinate {m}
    32.889932758920,         !- Vertex 4 Y-coordinate {m}
    18.500000000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    4F9B0A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A20E9B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.647514788540,          !- Vertex 1 X-coordinate {m}
    -2.951847104483,         !- Vertex 1 Y-coordinate {m}
    7.165000000000,          !- Vertex 1 Z-coordinate {m}
    5.647514788540,          !- Vertex 2 X-coordinate {m}
    -2.951847104483,         !- Vertex 2 Y-coordinate {m}
    3.935000000000,          !- Vertex 2 Z-coordinate {m}
    40.627400114330,         !- Vertex 3 X-coordinate {m}
    5.123895746462,          !- Vertex 3 Y-coordinate {m}
    3.935000000000,          !- Vertex 3 Z-coordinate {m}
    40.627400114330,         !- Vertex 4 X-coordinate {m}
    5.123895746462,          !- Vertex 4 Y-coordinate {m}
    7.165000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    60699B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    26B847,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.002109619550,         !- Vertex 1 X-coordinate {m}
    5.723556306027,          !- Vertex 1 Y-coordinate {m}
    17.601000000000,         !- Vertex 1 Z-coordinate {m}
    41.002109619550,         !- Vertex 2 X-coordinate {m}
    5.723556306027,          !- Vertex 2 Y-coordinate {m}
    15.699000000000,         !- Vertex 2 Z-coordinate {m}
    32.926366768606,         !- Vertex 3 X-coordinate {m}
    40.703441631816,         !- Vertex 3 Y-coordinate {m}
    15.699000000000,         !- Vertex 3 Z-coordinate {m}
    32.926366768606,         !- Vertex 4 X-coordinate {m}
    40.703441631816,         !- Vertex 4 Y-coordinate {m}
    17.601000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A2AF8C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    175846,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    32.326706209041,         !- Vertex 1 X-coordinate {m}
    41.078151137037,         !- Vertex 1 Y-coordinate {m}
    7.165000000000,          !- Vertex 1 Z-coordinate {m}
    32.326706209041,         !- Vertex 2 X-coordinate {m}
    41.078151137037,         !- Vertex 2 Y-coordinate {m}
    3.935000000000,          !- Vertex 2 Z-coordinate {m}
    -2.653179116749,         !- Vertex 3 X-coordinate {m}
    33.002408286092,         !- Vertex 3 Y-coordinate {m}
    3.935000000000,          !- Vertex 3 Z-coordinate {m}
    -2.653179116749,         !- Vertex 4 X-coordinate {m}
    33.002408286092,         !- Vertex 4 Y-coordinate {m}
    7.165000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C822DC,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    159426,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.027888621970,         !- Vertex 1 X-coordinate {m}
    32.402747726528,         !- Vertex 1 Y-coordinate {m}
    7.165000000000,          !- Vertex 1 Z-coordinate {m}
    -3.027888621970,         !- Vertex 2 X-coordinate {m}
    32.402747726528,         !- Vertex 2 Y-coordinate {m}
    3.935000000000,          !- Vertex 2 Z-coordinate {m}
    5.047854228975,          !- Vertex 3 X-coordinate {m}
    -2.577137599262,         !- Vertex 3 Y-coordinate {m}
    3.935000000000,          !- Vertex 3 Z-coordinate {m}
    5.047854228975,          !- Vertex 4 X-coordinate {m}
    -2.577137599262,         !- Vertex 4 Y-coordinate {m}
    7.165000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BE8A97,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6A3084,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.027888621970,         !- Vertex 1 X-coordinate {m}
    32.402747726528,         !- Vertex 1 Y-coordinate {m}
    3.465000000000,          !- Vertex 1 Z-coordinate {m}
    -3.027888621970,         !- Vertex 2 X-coordinate {m}
    32.402747726528,         !- Vertex 2 Y-coordinate {m}
    0.235000000000,          !- Vertex 2 Z-coordinate {m}
    5.047854228975,          !- Vertex 3 X-coordinate {m}
    -2.577137599262,         !- Vertex 3 Y-coordinate {m}
    0.235000000000,          !- Vertex 3 Z-coordinate {m}
    5.047854228975,          !- Vertex 4 X-coordinate {m}
    -2.577137599262,         !- Vertex 4 Y-coordinate {m}
    3.465000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4FFC99,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DBF05B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    32.326706209041,         !- Vertex 1 X-coordinate {m}
    41.078151137037,         !- Vertex 1 Y-coordinate {m}
    3.465000000000,          !- Vertex 1 Z-coordinate {m}
    32.326706209041,         !- Vertex 2 X-coordinate {m}
    41.078151137037,         !- Vertex 2 Y-coordinate {m}
    0.235000000000,          !- Vertex 2 Z-coordinate {m}
    -2.653179116749,         !- Vertex 3 X-coordinate {m}
    33.002408286092,         !- Vertex 3 Y-coordinate {m}
    0.235000000000,          !- Vertex 3 Z-coordinate {m}
    -2.653179116749,         !- Vertex 4 X-coordinate {m}
    33.002408286092,         !- Vertex 4 Y-coordinate {m}
    3.465000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B5F662,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6A6952,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.002109619550,         !- Vertex 1 X-coordinate {m}
    5.723556306026,          !- Vertex 1 Y-coordinate {m}
    3.465000000000,          !- Vertex 1 Z-coordinate {m}
    41.002109619550,         !- Vertex 2 X-coordinate {m}
    5.723556306026,          !- Vertex 2 Y-coordinate {m}
    0.235000000000,          !- Vertex 2 Z-coordinate {m}
    32.926366768606,         !- Vertex 3 X-coordinate {m}
    40.703441631816,         !- Vertex 3 Y-coordinate {m}
    0.235000000000,          !- Vertex 3 Z-coordinate {m}
    32.926366768606,         !- Vertex 4 X-coordinate {m}
    40.703441631816,         !- Vertex 4 Y-coordinate {m}
    3.465000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C8AABB,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B3244E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.647514788540,          !- Vertex 1 X-coordinate {m}
    -2.951847104483,         !- Vertex 1 Y-coordinate {m}
    10.865000000000,         !- Vertex 1 Z-coordinate {m}
    5.647514788540,          !- Vertex 2 X-coordinate {m}
    -2.951847104483,         !- Vertex 2 Y-coordinate {m}
    7.635000000000,          !- Vertex 2 Z-coordinate {m}
    40.627400114330,         !- Vertex 3 X-coordinate {m}
    5.123895746462,          !- Vertex 3 Y-coordinate {m}
    7.635000000000,          !- Vertex 3 Z-coordinate {m}
    40.627400114330,         !- Vertex 4 X-coordinate {m}
    5.123895746462,          !- Vertex 4 Y-coordinate {m}
    10.865000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6B394E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    834659,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    32.326706209041,         !- Vertex 1 X-coordinate {m}
    41.078151137037,         !- Vertex 1 Y-coordinate {m}
    14.565000000000,         !- Vertex 1 Z-coordinate {m}
    32.326706209041,         !- Vertex 2 X-coordinate {m}
    41.078151137037,         !- Vertex 2 Y-coordinate {m}
    11.335000000000,         !- Vertex 2 Z-coordinate {m}
    -2.653179116749,         !- Vertex 3 X-coordinate {m}
    33.002408286092,         !- Vertex 3 Y-coordinate {m}
    11.335000000000,         !- Vertex 3 Z-coordinate {m}
    -2.653179116749,         !- Vertex 4 X-coordinate {m}
    33.002408286092,         !- Vertex 4 Y-coordinate {m}
    14.565000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    163536,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EAC1D8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.027888621969,         !- Vertex 1 X-coordinate {m}
    32.402747726528,         !- Vertex 1 Y-coordinate {m}
    14.565000000000,         !- Vertex 1 Z-coordinate {m}
    -3.027888621969,         !- Vertex 2 X-coordinate {m}
    32.402747726528,         !- Vertex 2 Y-coordinate {m}
    11.335000000000,         !- Vertex 2 Z-coordinate {m}
    5.047854228975,          !- Vertex 3 X-coordinate {m}
    -2.577137599262,         !- Vertex 3 Y-coordinate {m}
    11.335000000000,         !- Vertex 3 Z-coordinate {m}
    5.047854228975,          !- Vertex 4 X-coordinate {m}
    -2.577137599262,         !- Vertex 4 Y-coordinate {m}
    14.565000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B24CF3,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    43B4BB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.002109619550,         !- Vertex 1 X-coordinate {m}
    5.723556306026,          !- Vertex 1 Y-coordinate {m}
    14.565000000000,         !- Vertex 1 Z-coordinate {m}
    41.002109619550,         !- Vertex 2 X-coordinate {m}
    5.723556306026,          !- Vertex 2 Y-coordinate {m}
    11.335000000000,         !- Vertex 2 Z-coordinate {m}
    32.926366768606,         !- Vertex 3 X-coordinate {m}
    40.703441631816,         !- Vertex 3 Y-coordinate {m}
    11.335000000000,         !- Vertex 3 Z-coordinate {m}
    32.926366768606,         !- Vertex 4 X-coordinate {m}
    40.703441631816,         !- Vertex 4 Y-coordinate {m}
    14.565000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FDD9C7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B777F8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.027888621969,         !- Vertex 1 X-coordinate {m}
    32.402747726528,         !- Vertex 1 Y-coordinate {m}
    17.601000000000,         !- Vertex 1 Z-coordinate {m}
    -3.027888621969,         !- Vertex 2 X-coordinate {m}
    32.402747726528,         !- Vertex 2 Y-coordinate {m}
    15.699000000000,         !- Vertex 2 Z-coordinate {m}
    5.047854228975,          !- Vertex 3 X-coordinate {m}
    -2.577137599262,         !- Vertex 3 Y-coordinate {m}
    15.699000000000,         !- Vertex 3 Z-coordinate {m}
    5.047854228975,          !- Vertex 4 X-coordinate {m}
    -2.577137599262,         !- Vertex 4 Y-coordinate {m}
    17.601000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F396C8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8A86DC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.647514788540,          !- Vertex 1 X-coordinate {m}
    -2.951847104483,         !- Vertex 1 Y-coordinate {m}
    14.565000000000,         !- Vertex 1 Z-coordinate {m}
    5.647514788540,          !- Vertex 2 X-coordinate {m}
    -2.951847104483,         !- Vertex 2 Y-coordinate {m}
    11.335000000000,         !- Vertex 2 Z-coordinate {m}
    40.627400114330,         !- Vertex 3 X-coordinate {m}
    5.123895746462,          !- Vertex 3 Y-coordinate {m}
    11.335000000000,         !- Vertex 3 Z-coordinate {m}
    40.627400114330,         !- Vertex 4 X-coordinate {m}
    5.123895746462,          !- Vertex 4 Y-coordinate {m}
    14.565000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FFB1AE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    429E48,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.647514788540,          !- Vertex 1 X-coordinate {m}
    -2.951847104483,         !- Vertex 1 Y-coordinate {m}
    17.601000000000,         !- Vertex 1 Z-coordinate {m}
    5.647514788540,          !- Vertex 2 X-coordinate {m}
    -2.951847104483,         !- Vertex 2 Y-coordinate {m}
    15.699000000000,         !- Vertex 2 Z-coordinate {m}
    40.627400114330,         !- Vertex 3 X-coordinate {m}
    5.123895746462,          !- Vertex 3 Y-coordinate {m}
    15.699000000000,         !- Vertex 3 Z-coordinate {m}
    40.627400114330,         !- Vertex 4 X-coordinate {m}
    5.123895746462,          !- Vertex 4 Y-coordinate {m}
    17.601000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    34C25B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8D085F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.027888621969,         !- Vertex 1 X-coordinate {m}
    32.402747726528,         !- Vertex 1 Y-coordinate {m}
    10.865000000000,         !- Vertex 1 Z-coordinate {m}
    -3.027888621969,         !- Vertex 2 X-coordinate {m}
    32.402747726528,         !- Vertex 2 Y-coordinate {m}
    7.635000000000,          !- Vertex 2 Z-coordinate {m}
    5.047854228975,          !- Vertex 3 X-coordinate {m}
    -2.577137599262,         !- Vertex 3 Y-coordinate {m}
    7.635000000000,          !- Vertex 3 Z-coordinate {m}
    5.047854228975,          !- Vertex 4 X-coordinate {m}
    -2.577137599262,         !- Vertex 4 Y-coordinate {m}
    10.865000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    793803,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    247E4C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    32.326706209041,         !- Vertex 1 X-coordinate {m}
    41.078151137037,         !- Vertex 1 Y-coordinate {m}
    10.865000000000,         !- Vertex 1 Z-coordinate {m}
    32.326706209041,         !- Vertex 2 X-coordinate {m}
    41.078151137037,         !- Vertex 2 Y-coordinate {m}
    7.635000000000,          !- Vertex 2 Z-coordinate {m}
    -2.653179116749,         !- Vertex 3 X-coordinate {m}
    33.002408286092,         !- Vertex 3 Y-coordinate {m}
    7.635000000000,          !- Vertex 3 Z-coordinate {m}
    -2.653179116749,         !- Vertex 4 X-coordinate {m}
    33.002408286092,         !- Vertex 4 Y-coordinate {m}
    10.865000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EBEA39,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FDFA7C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.002109619550,         !- Vertex 1 X-coordinate {m}
    5.723556306026,          !- Vertex 1 Y-coordinate {m}
    10.865000000000,         !- Vertex 1 Z-coordinate {m}
    41.002109619550,         !- Vertex 2 X-coordinate {m}
    5.723556306026,          !- Vertex 2 Y-coordinate {m}
    7.635000000000,          !- Vertex 2 Z-coordinate {m}
    32.926366768606,         !- Vertex 3 X-coordinate {m}
    40.703441631816,         !- Vertex 3 Y-coordinate {m}
    7.635000000000,          !- Vertex 3 Z-coordinate {m}
    32.926366768606,         !- Vertex 4 X-coordinate {m}
    40.703441631816,         !- Vertex 4 Y-coordinate {m}
    10.865000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BF23D4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    166E5C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.002109619550,         !- Vertex 1 X-coordinate {m}
    5.723556306026,          !- Vertex 1 Y-coordinate {m}
    7.165000000000,          !- Vertex 1 Z-coordinate {m}
    41.002109619550,         !- Vertex 2 X-coordinate {m}
    5.723556306026,          !- Vertex 2 Y-coordinate {m}
    3.935000000000,          !- Vertex 2 Z-coordinate {m}
    32.926366768606,         !- Vertex 3 X-coordinate {m}
    40.703441631816,         !- Vertex 3 Y-coordinate {m}
    3.935000000000,          !- Vertex 3 Z-coordinate {m}
    32.926366768606,         !- Vertex 4 X-coordinate {m}
    40.703441631816,         !- Vertex 4 Y-coordinate {m}
    7.165000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    847F17,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BBAAF4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.647514788540,          !- Vertex 1 X-coordinate {m}
    -2.951847104483,         !- Vertex 1 Y-coordinate {m}
    3.465000000000,          !- Vertex 1 Z-coordinate {m}
    5.647514788540,          !- Vertex 2 X-coordinate {m}
    -2.951847104483,         !- Vertex 2 Y-coordinate {m}
    0.235000000000,          !- Vertex 2 Z-coordinate {m}
    40.627400114330,         !- Vertex 3 X-coordinate {m}
    5.123895746462,          !- Vertex 3 Y-coordinate {m}
    0.235000000000,          !- Vertex 3 Z-coordinate {m}
    40.627400114330,         !- Vertex 4 X-coordinate {m}
    5.123895746462,          !- Vertex 4 Y-coordinate {m}
    3.465000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    842200,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BC5FE7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    32.326706209041,         !- Vertex 1 X-coordinate {m}
    41.078151137037,         !- Vertex 1 Y-coordinate {m}
    17.601000000000,         !- Vertex 1 Z-coordinate {m}
    32.326706209041,         !- Vertex 2 X-coordinate {m}
    41.078151137037,         !- Vertex 2 Y-coordinate {m}
    15.699000000000,         !- Vertex 2 Z-coordinate {m}
    -2.653179116749,         !- Vertex 3 X-coordinate {m}
    33.002408286092,         !- Vertex 3 Y-coordinate {m}
    15.699000000000,         !- Vertex 3 Z-coordinate {m}
    -2.653179116749,         !- Vertex 4 X-coordinate {m}
    33.002408286092,         !- Vertex 4 Y-coordinate {m}
    17.601000000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People,                  !- Name
    All Zones,               !- Zone or ZoneList Name
    occupancy,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    30.83,                   !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    lightLoads,              !- Name
    All Zones,               !- Zone or ZoneList Name
    lightPlug,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    #lightPlugMax#,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    plugLoads,               !- Name
    All Zones,               !- Zone or ZoneList Name
    lightPlug,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    #lightPlugMax#,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Infiltration,            !- Name
    All Zones,               !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    #infiltration#,               !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA BasementCore,    !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SecondCore,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ThirdCore,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FourthCore,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FifthCore,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SixthCore,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA BasementNorth,   !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SecondNorth,     !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ThirdNorth,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FourthNorth,     !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FifthNorth,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SixthNorth,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA BasementWest,    !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SecondWest,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ThirdWest,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FourthWest,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FifthWest,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SixthWest,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA BasementSouth,   !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SecondSouth,     !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ThirdSouth,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FourthSouth,     !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FifthSouth,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SixthSouth,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA BasementEast,    !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SecondEast,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ThirdEast,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FourthEast,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA FifthEast,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA SixthEast,       !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    #ventilation#;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD BasementCore,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SecondCore,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ThirdCore,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FourthCore,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FifthCore,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SixthCore,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD BasementNorth,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SecondNorth,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ThirdNorth,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FourthNorth,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FifthNorth,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SixthNorth,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD BasementWest,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SecondWest,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ThirdWest,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FourthWest,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FifthWest,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SixthWest,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD BasementSouth,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SecondSouth,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ThirdSouth,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FourthSouth,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FifthSouth,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SixthSouth,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD BasementEast,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SecondEast,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ThirdEast,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FourthEast,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD FifthEast,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SixthEast,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    BasementCore,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA BasementCore,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD BasementCore,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SecondCore,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SecondCore,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SecondCore,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    ThirdCore,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ThirdCore,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ThirdCore,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FourthCore,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FourthCore,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FourthCore,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FifthCore,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FifthCore,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FifthCore,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SixthCore,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SixthCore,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SixthCore,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    BasementNorth,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA BasementNorth,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD BasementNorth,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SecondNorth,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SecondNorth,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SecondNorth,    !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    ThirdNorth,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ThirdNorth,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ThirdNorth,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FourthNorth,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FourthNorth,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FourthNorth,    !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FifthNorth,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FifthNorth,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FifthNorth,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SixthNorth,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SixthNorth,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SixthNorth,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    BasementWest,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA BasementWest,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD BasementWest,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SecondWest,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SecondWest,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SecondWest,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    ThirdWest,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ThirdWest,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ThirdWest,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FourthWest,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FourthWest,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FourthWest,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FifthWest,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FifthWest,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FifthWest,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SixthWest,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SixthWest,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SixthWest,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    BasementSouth,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA BasementSouth,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD BasementSouth,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SecondSouth,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SecondSouth,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SecondSouth,    !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    ThirdSouth,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ThirdSouth,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ThirdSouth,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FourthSouth,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FourthSouth,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FourthSouth,    !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FifthSouth,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FifthSouth,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FifthSouth,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SixthSouth,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SixthSouth,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SixthSouth,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    BasementEast,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA BasementEast,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD BasementEast,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SecondEast,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SecondEast,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SecondEast,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    ThirdEast,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ThirdEast,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ThirdEast,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FourthEast,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FourthEast,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FourthEast,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    FifthEast,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FifthEast,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD FifthEast,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SixthEast,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SixthEast,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SixthEast,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    AHU1,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    #tSaClg1#,                 !- Central Cooling Design Supply Air Temperature {C}
    #tSaHtg1#,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AHU2,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    #tSaClg2#,                 !- Central Cooling Design Supply Air Temperature {C}
    #tSaHtg2#,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    AHU1 Humidification Humidistat,  !- Name
    FourthSouth,             !- Zone Name
    HVACTemplate-Always 30,  !- Humidifying Relative Humidity Setpoint Schedule Name
    HVACTemplate-Always 100; !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    AHU2 Humidification Humidistat,  !- Name
    FourthCore,              !- Zone Name
    HVACTemplate-Always 30,  !- Humidifying Relative Humidity Setpoint Schedule Name
    HVACTemplate-Always 100; !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    BasementCore Thermostat, !- Name
    BasementCore,            !- Zone or ZoneList Name
    HVACTemplate-Always 3,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    tSetAhuTwo;              !- Control 1 Name

ZoneControl:Thermostat,
    SecondCore Thermostat,   !- Name
    SecondCore,              !- Zone or ZoneList Name
    HVACTemplate-Always 3,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    tSetAhuTwo;              !- Control 1 Name

ZoneControl:Thermostat,
    ThirdCore Thermostat,    !- Name
    ThirdCore,               !- Zone or ZoneList Name
    HVACTemplate-Always 3,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    tSetAhuTwo;              !- Control 1 Name

ZoneControl:Thermostat,
    FourthCore Thermostat,   !- Name
    FourthCore,              !- Zone or ZoneList Name
    HVACTemplate-Always 3,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    tSetAhuTwo;              !- Control 1 Name

ZoneControl:Thermostat,
    FifthCore Thermostat,    !- Name
    FifthCore,               !- Zone or ZoneList Name
    HVACTemplate-Always 3,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    tSetAhuTwo;              !- Control 1 Name

ZoneControl:Thermostat,
    SixthCore Thermostat,    !- Name
    SixthCore,               !- Zone or ZoneList Name
    HVACTemplate-Always 3,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    tSetAhuTwo;              !- Control 1 Name

ZoneControl:Thermostat,
    BasementNorth Thermostat,!- Name
    BasementNorth,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SecondNorth Thermostat,  !- Name
    SecondNorth,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    ThirdNorth Thermostat,   !- Name
    ThirdNorth,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FourthNorth Thermostat,  !- Name
    FourthNorth,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FifthNorth Thermostat,   !- Name
    FifthNorth,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SixthNorth Thermostat,   !- Name
    SixthNorth,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    BasementWest Thermostat, !- Name
    BasementWest,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SecondWest Thermostat,   !- Name
    SecondWest,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    ThirdWest Thermostat,    !- Name
    ThirdWest,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FourthWest Thermostat,   !- Name
    FourthWest,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FifthWest Thermostat,    !- Name
    FifthWest,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SixthWest Thermostat,    !- Name
    SixthWest,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    BasementSouth Thermostat,!- Name
    BasementSouth,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SecondSouth Thermostat,  !- Name
    SecondSouth,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    ThirdSouth Thermostat,   !- Name
    ThirdSouth,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FourthSouth Thermostat,  !- Name
    FourthSouth,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FifthSouth Thermostat,   !- Name
    FifthSouth,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SixthSouth Thermostat,   !- Name
    SixthSouth,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    BasementEast Thermostat, !- Name
    BasementEast,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SecondEast Thermostat,   !- Name
    SecondEast,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    ThirdEast Thermostat,    !- Name
    ThirdEast,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FourthEast Thermostat,   !- Name
    FourthEast,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    FifthEast Thermostat,    !- Name
    FifthEast,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name

ZoneControl:Thermostat,
    SixthEast Thermostat,    !- Name
    SixthEast,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tSetAhuOne;              !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATINGORCOOLING ===========

ThermostatSetpoint:SingleHeatingOrCooling,
    tSetAhuTwo,              !- Name
    tSet;                    !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    tSetAhuOne,              !- Name
    tSetHtg,                 !- Heating Setpoint Temperature Schedule Name
    tSetClg;                 !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    BasementNorth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SecondNorth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    ThirdNorth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FourthNorth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FifthNorth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SixthNorth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    BasementWest Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SecondWest Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    ThirdWest Baseboard Heat,!- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FourthWest Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FifthWest Baseboard Heat,!- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SixthWest Baseboard Heat,!- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    BasementSouth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SecondSouth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    ThirdSouth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FourthSouth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FifthSouth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SixthSouth Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    BasementEast Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SecondEast Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    ThirdEast Baseboard Heat,!- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FourthEast Baseboard Heat,  !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    FifthEast Baseboard Heat,!- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SixthEast Baseboard Heat,!- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    BasementCore VAV Reheat, !- Name
    ,                        !- Availability Schedule Name
    BasementCore Damper Outlet,  !- Damper Air Outlet Node Name
    BasementCore Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    BasementCore Reheat Coil,!- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BasementCore Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SecondCore VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    SecondCore Damper Outlet,!- Damper Air Outlet Node Name
    SecondCore Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SecondCore Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SecondCore Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ThirdCore VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    ThirdCore Damper Outlet, !- Damper Air Outlet Node Name
    ThirdCore Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ThirdCore Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ThirdCore Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FourthCore VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    FourthCore Damper Outlet,!- Damper Air Outlet Node Name
    FourthCore Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FourthCore Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FourthCore Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FifthCore VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    FifthCore Damper Outlet, !- Damper Air Outlet Node Name
    FifthCore Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FifthCore Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FifthCore Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SixthCore VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    SixthCore Damper Outlet, !- Damper Air Outlet Node Name
    SixthCore Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SixthCore Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SixthCore Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    BasementNorth VAV Reheat,!- Name
    ,                        !- Availability Schedule Name
    BasementNorth Damper Outlet,  !- Damper Air Outlet Node Name
    BasementNorth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    BasementNorth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BasementNorth Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SecondNorth VAV Reheat,  !- Name
    ,                        !- Availability Schedule Name
    SecondNorth Damper Outlet,  !- Damper Air Outlet Node Name
    SecondNorth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SecondNorth Reheat Coil, !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SecondNorth Supply Inlet,!- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ThirdNorth VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    ThirdNorth Damper Outlet,!- Damper Air Outlet Node Name
    ThirdNorth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ThirdNorth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ThirdNorth Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FourthNorth VAV Reheat,  !- Name
    ,                        !- Availability Schedule Name
    FourthNorth Damper Outlet,  !- Damper Air Outlet Node Name
    FourthNorth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FourthNorth Reheat Coil, !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FourthNorth Supply Inlet,!- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FifthNorth VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    FifthNorth Damper Outlet,!- Damper Air Outlet Node Name
    FifthNorth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FifthNorth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FifthNorth Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SixthNorth VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    SixthNorth Damper Outlet,!- Damper Air Outlet Node Name
    SixthNorth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SixthNorth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SixthNorth Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    BasementWest VAV Reheat, !- Name
    ,                        !- Availability Schedule Name
    BasementWest Damper Outlet,  !- Damper Air Outlet Node Name
    BasementWest Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    BasementWest Reheat Coil,!- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BasementWest Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SecondWest VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    SecondWest Damper Outlet,!- Damper Air Outlet Node Name
    SecondWest Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SecondWest Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SecondWest Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ThirdWest VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    ThirdWest Damper Outlet, !- Damper Air Outlet Node Name
    ThirdWest Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ThirdWest Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ThirdWest Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FourthWest VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    FourthWest Damper Outlet,!- Damper Air Outlet Node Name
    FourthWest Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FourthWest Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FourthWest Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FifthWest VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    FifthWest Damper Outlet, !- Damper Air Outlet Node Name
    FifthWest Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FifthWest Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FifthWest Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SixthWest VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    SixthWest Damper Outlet, !- Damper Air Outlet Node Name
    SixthWest Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SixthWest Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SixthWest Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    BasementSouth VAV Reheat,!- Name
    ,                        !- Availability Schedule Name
    BasementSouth Damper Outlet,  !- Damper Air Outlet Node Name
    BasementSouth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    BasementSouth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BasementSouth Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SecondSouth VAV Reheat,  !- Name
    ,                        !- Availability Schedule Name
    SecondSouth Damper Outlet,  !- Damper Air Outlet Node Name
    SecondSouth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SecondSouth Reheat Coil, !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SecondSouth Supply Inlet,!- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ThirdSouth VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    ThirdSouth Damper Outlet,!- Damper Air Outlet Node Name
    ThirdSouth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ThirdSouth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ThirdSouth Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FourthSouth VAV Reheat,  !- Name
    ,                        !- Availability Schedule Name
    FourthSouth Damper Outlet,  !- Damper Air Outlet Node Name
    FourthSouth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FourthSouth Reheat Coil, !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FourthSouth Supply Inlet,!- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FifthSouth VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    FifthSouth Damper Outlet,!- Damper Air Outlet Node Name
    FifthSouth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FifthSouth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FifthSouth Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SixthSouth VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    SixthSouth Damper Outlet,!- Damper Air Outlet Node Name
    SixthSouth Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SixthSouth Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SixthSouth Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    BasementEast VAV Reheat, !- Name
    ,                        !- Availability Schedule Name
    BasementEast Damper Outlet,  !- Damper Air Outlet Node Name
    BasementEast Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    BasementEast Reheat Coil,!- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BasementEast Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SecondEast VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    SecondEast Damper Outlet,!- Damper Air Outlet Node Name
    SecondEast Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SecondEast Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SecondEast Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ThirdEast VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    ThirdEast Damper Outlet, !- Damper Air Outlet Node Name
    ThirdEast Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ThirdEast Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ThirdEast Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FourthEast VAV Reheat,   !- Name
    ,                        !- Availability Schedule Name
    FourthEast Damper Outlet,!- Damper Air Outlet Node Name
    FourthEast Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FourthEast Reheat Coil,  !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FourthEast Supply Inlet, !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    FifthEast VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    FifthEast Damper Outlet, !- Damper Air Outlet Node Name
    FifthEast Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    FifthEast Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    FifthEast Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    SixthEast VAV Reheat,    !- Name
    ,                        !- Availability Schedule Name
    SixthEast Damper Outlet, !- Damper Air Outlet Node Name
    SixthEast Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    oaMinFracVAV,            !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    SixthEast Reheat Coil,   !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SixthEast Supply Inlet,  !- Air Outlet Node Name
    0.04,                    !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    BasementCore ATU,        !- Name
    BasementCore Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BasementCore VAV Reheat; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SecondCore ATU,          !- Name
    SecondCore Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SecondCore VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ThirdCore ATU,           !- Name
    ThirdCore Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ThirdCore VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FourthCore ATU,          !- Name
    FourthCore Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FourthCore VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FifthCore ATU,           !- Name
    FifthCore Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FifthCore VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SixthCore ATU,           !- Name
    SixthCore Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SixthCore VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    BasementNorth ATU,       !- Name
    BasementNorth Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BasementNorth VAV Reheat;!- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SecondNorth ATU,         !- Name
    SecondNorth Supply Inlet,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SecondNorth VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ThirdNorth ATU,          !- Name
    ThirdNorth Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ThirdNorth VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FourthNorth ATU,         !- Name
    FourthNorth Supply Inlet,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FourthNorth VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FifthNorth ATU,          !- Name
    FifthNorth Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FifthNorth VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SixthNorth ATU,          !- Name
    SixthNorth Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SixthNorth VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    BasementWest ATU,        !- Name
    BasementWest Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BasementWest VAV Reheat; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SecondWest ATU,          !- Name
    SecondWest Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SecondWest VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ThirdWest ATU,           !- Name
    ThirdWest Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ThirdWest VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FourthWest ATU,          !- Name
    FourthWest Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FourthWest VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FifthWest ATU,           !- Name
    FifthWest Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FifthWest VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SixthWest ATU,           !- Name
    SixthWest Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SixthWest VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    BasementSouth ATU,       !- Name
    BasementSouth Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BasementSouth VAV Reheat;!- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SecondSouth ATU,         !- Name
    SecondSouth Supply Inlet,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SecondSouth VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ThirdSouth ATU,          !- Name
    ThirdSouth Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ThirdSouth VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FourthSouth ATU,         !- Name
    FourthSouth Supply Inlet,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FourthSouth VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FifthSouth ATU,          !- Name
    FifthSouth Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FifthSouth VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SixthSouth ATU,          !- Name
    SixthSouth Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SixthSouth VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    BasementEast ATU,        !- Name
    BasementEast Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BasementEast VAV Reheat; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SecondEast ATU,          !- Name
    SecondEast Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SecondEast VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ThirdEast ATU,           !- Name
    ThirdEast Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ThirdEast VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FourthEast ATU,          !- Name
    FourthEast Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FourthEast VAV Reheat;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    FifthEast ATU,           !- Name
    FifthEast Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FifthEast VAV Reheat;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SixthEast ATU,           !- Name
    SixthEast Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SixthEast VAV Reheat;    !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    BasementCore Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    BasementCore ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SecondCore Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SecondCore ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ThirdCore Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ThirdCore ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    FourthCore Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FourthCore ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    FifthCore Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FifthCore ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SixthCore Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SixthCore ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BasementNorth Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    BasementNorth ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    BasementNorth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SecondNorth Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SecondNorth ATU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SecondNorth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ThirdNorth Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ThirdNorth ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    ThirdNorth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FourthNorth Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FourthNorth ATU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FourthNorth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FifthNorth Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FifthNorth ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FifthNorth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SixthNorth Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SixthNorth ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SixthNorth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    BasementWest Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    BasementWest ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    BasementWest Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SecondWest Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SecondWest ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SecondWest Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ThirdWest Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ThirdWest ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    ThirdWest Baseboard Heat,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FourthWest Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FourthWest ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FourthWest Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FifthWest Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FifthWest ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FifthWest Baseboard Heat,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SixthWest Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SixthWest ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SixthWest Baseboard Heat,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    BasementSouth Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    BasementSouth ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    BasementSouth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SecondSouth Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SecondSouth ATU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SecondSouth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ThirdSouth Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ThirdSouth ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    ThirdSouth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FourthSouth Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FourthSouth ATU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FourthSouth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FifthSouth Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FifthSouth ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FifthSouth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SixthSouth Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SixthSouth ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SixthSouth Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    BasementEast Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    BasementEast ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    BasementEast Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SecondEast Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SecondEast ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SecondEast Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ThirdEast Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ThirdEast ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    ThirdEast Baseboard Heat,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FourthEast Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FourthEast ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FourthEast Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FifthEast Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FifthEast ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    FifthEast Baseboard Heat,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SixthEast Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SixthEast ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SixthEast Baseboard Heat,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    BasementCore,            !- Zone Name
    BasementCore Equipment,  !- Zone Conditioning Equipment List Name
    BasementCore Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BasementCore Zone Air Node,  !- Zone Air Node Name
    BasementCore Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SecondCore,              !- Zone Name
    SecondCore Equipment,    !- Zone Conditioning Equipment List Name
    SecondCore Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SecondCore Zone Air Node,!- Zone Air Node Name
    SecondCore Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ThirdCore,               !- Zone Name
    ThirdCore Equipment,     !- Zone Conditioning Equipment List Name
    ThirdCore Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ThirdCore Zone Air Node, !- Zone Air Node Name
    ThirdCore Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FourthCore,              !- Zone Name
    FourthCore Equipment,    !- Zone Conditioning Equipment List Name
    FourthCore Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FourthCore Zone Air Node,!- Zone Air Node Name
    FourthCore Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FifthCore,               !- Zone Name
    FifthCore Equipment,     !- Zone Conditioning Equipment List Name
    FifthCore Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FifthCore Zone Air Node, !- Zone Air Node Name
    FifthCore Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SixthCore,               !- Zone Name
    SixthCore Equipment,     !- Zone Conditioning Equipment List Name
    SixthCore Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SixthCore Zone Air Node, !- Zone Air Node Name
    SixthCore Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BasementNorth,           !- Zone Name
    BasementNorth Equipment, !- Zone Conditioning Equipment List Name
    BasementNorth Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BasementNorth Zone Air Node,  !- Zone Air Node Name
    BasementNorth Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SecondNorth,             !- Zone Name
    SecondNorth Equipment,   !- Zone Conditioning Equipment List Name
    SecondNorth Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SecondNorth Zone Air Node,  !- Zone Air Node Name
    SecondNorth Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ThirdNorth,              !- Zone Name
    ThirdNorth Equipment,    !- Zone Conditioning Equipment List Name
    ThirdNorth Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ThirdNorth Zone Air Node,!- Zone Air Node Name
    ThirdNorth Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FourthNorth,             !- Zone Name
    FourthNorth Equipment,   !- Zone Conditioning Equipment List Name
    FourthNorth Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FourthNorth Zone Air Node,  !- Zone Air Node Name
    FourthNorth Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FifthNorth,              !- Zone Name
    FifthNorth Equipment,    !- Zone Conditioning Equipment List Name
    FifthNorth Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FifthNorth Zone Air Node,!- Zone Air Node Name
    FifthNorth Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SixthNorth,              !- Zone Name
    SixthNorth Equipment,    !- Zone Conditioning Equipment List Name
    SixthNorth Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SixthNorth Zone Air Node,!- Zone Air Node Name
    SixthNorth Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BasementWest,            !- Zone Name
    BasementWest Equipment,  !- Zone Conditioning Equipment List Name
    BasementWest Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BasementWest Zone Air Node,  !- Zone Air Node Name
    BasementWest Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SecondWest,              !- Zone Name
    SecondWest Equipment,    !- Zone Conditioning Equipment List Name
    SecondWest Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SecondWest Zone Air Node,!- Zone Air Node Name
    SecondWest Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ThirdWest,               !- Zone Name
    ThirdWest Equipment,     !- Zone Conditioning Equipment List Name
    ThirdWest Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ThirdWest Zone Air Node, !- Zone Air Node Name
    ThirdWest Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FourthWest,              !- Zone Name
    FourthWest Equipment,    !- Zone Conditioning Equipment List Name
    FourthWest Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FourthWest Zone Air Node,!- Zone Air Node Name
    FourthWest Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FifthWest,               !- Zone Name
    FifthWest Equipment,     !- Zone Conditioning Equipment List Name
    FifthWest Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FifthWest Zone Air Node, !- Zone Air Node Name
    FifthWest Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SixthWest,               !- Zone Name
    SixthWest Equipment,     !- Zone Conditioning Equipment List Name
    SixthWest Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SixthWest Zone Air Node, !- Zone Air Node Name
    SixthWest Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BasementSouth,           !- Zone Name
    BasementSouth Equipment, !- Zone Conditioning Equipment List Name
    BasementSouth Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BasementSouth Zone Air Node,  !- Zone Air Node Name
    BasementSouth Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SecondSouth,             !- Zone Name
    SecondSouth Equipment,   !- Zone Conditioning Equipment List Name
    SecondSouth Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SecondSouth Zone Air Node,  !- Zone Air Node Name
    SecondSouth Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ThirdSouth,              !- Zone Name
    ThirdSouth Equipment,    !- Zone Conditioning Equipment List Name
    ThirdSouth Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ThirdSouth Zone Air Node,!- Zone Air Node Name
    ThirdSouth Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FourthSouth,             !- Zone Name
    FourthSouth Equipment,   !- Zone Conditioning Equipment List Name
    FourthSouth Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FourthSouth Zone Air Node,  !- Zone Air Node Name
    FourthSouth Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FifthSouth,              !- Zone Name
    FifthSouth Equipment,    !- Zone Conditioning Equipment List Name
    FifthSouth Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FifthSouth Zone Air Node,!- Zone Air Node Name
    FifthSouth Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SixthSouth,              !- Zone Name
    SixthSouth Equipment,    !- Zone Conditioning Equipment List Name
    SixthSouth Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SixthSouth Zone Air Node,!- Zone Air Node Name
    SixthSouth Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BasementEast,            !- Zone Name
    BasementEast Equipment,  !- Zone Conditioning Equipment List Name
    BasementEast Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BasementEast Zone Air Node,  !- Zone Air Node Name
    BasementEast Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SecondEast,              !- Zone Name
    SecondEast Equipment,    !- Zone Conditioning Equipment List Name
    SecondEast Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SecondEast Zone Air Node,!- Zone Air Node Name
    SecondEast Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ThirdEast,               !- Zone Name
    ThirdEast Equipment,     !- Zone Conditioning Equipment List Name
    ThirdEast Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ThirdEast Zone Air Node, !- Zone Air Node Name
    ThirdEast Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FourthEast,              !- Zone Name
    FourthEast Equipment,    !- Zone Conditioning Equipment List Name
    FourthEast Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FourthEast Zone Air Node,!- Zone Air Node Name
    FourthEast Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    FifthEast,               !- Zone Name
    FifthEast Equipment,     !- Zone Conditioning Equipment List Name
    FifthEast Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FifthEast Zone Air Node, !- Zone Air Node Name
    FifthEast Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SixthEast,               !- Zone Name
    SixthEast Equipment,     !- Zone Conditioning Equipment List Name
    SixthEast Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SixthEast Zone Air Node, !- Zone Air Node Name
    SixthEast Return Outlet; !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    AHU1 Return Fan,         !- Name
    lightPlug,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU1 Air Loop Inlet,     !- Air Inlet Node Name
    AHU1 Return Fan Outlet;  !- Air Outlet Node Name

Fan:VariableVolume,
    AHU1 Supply Fan,         !- Name
    ahuOneAvail,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    200,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU1 Heating Coil Outlet,!- Air Inlet Node Name
    AHU1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:VariableVolume,
    AHU2 Return Fan,         !- Name
    ahuTwoAvail,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    50,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU2 Air Loop Inlet,     !- Air Inlet Node Name
    AHU2 Return Fan Outlet;  !- Air Outlet Node Name

Fan:VariableVolume,
    AHU2 Supply Fan,         !- Name
    ahuTwoAvail,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU2 Heating Coil Outlet,!- Air Inlet Node Name
    AHU2 Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
    AHU1 Cooling Coil,       !- Name
    coolAvail,               !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    AHU1 Humidifier Outlet,  !- Air Inlet Node Name
    AHU1 Cooling Coil Outlet,!- Air Outlet Node Name
    AHU1 DX Coil Cap-FT,     !- Total Cooling Capacity Function of Temperature Curve Name
    AHU1 DX Coil Cap-FF,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    AHU1 DX Coil EIR-FT,     !- Energy Input Ratio Function of Temperature Curve Name
    AHU1 DX Coil EIR-FF,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    AHU1 DX Coil PLF,        !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    AHU1 DX Coil Low Cap-FT, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    AHU1 DX Coil Low EIR-FT; !- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:TwoSpeed,
    AHU2 Cooling Coil,       !- Name
    coolAvail,               !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    AHU2 Humidifier Outlet,  !- Air Inlet Node Name
    AHU2 Cooling Coil Outlet,!- Air Outlet Node Name
    AHU2 DX Coil Cap-FT,     !- Total Cooling Capacity Function of Temperature Curve Name
    AHU2 DX Coil Cap-FF,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    AHU2 DX Coil EIR-FT,     !- Energy Input Ratio Function of Temperature Curve Name
    AHU2 DX Coil EIR-FF,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    AHU2 DX Coil PLF,        !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    AHU2 DX Coil Low Cap-FT, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    AHU2 DX Coil Low EIR-FT; !- Low Speed Energy Input Ratio Function of Temperature Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    BasementCore Reheat Coil,!- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    BasementCore Damper Outlet,  !- Air Inlet Node Name
    BasementCore Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    BasementCore Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SecondCore Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SecondCore Damper Outlet,!- Air Inlet Node Name
    SecondCore Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SecondCore Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    ThirdCore Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    ThirdCore Damper Outlet, !- Air Inlet Node Name
    ThirdCore Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ThirdCore Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FourthCore Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FourthCore Damper Outlet,!- Air Inlet Node Name
    FourthCore Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FourthCore Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FifthCore Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FifthCore Damper Outlet, !- Air Inlet Node Name
    FifthCore Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FifthCore Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SixthCore Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SixthCore Damper Outlet, !- Air Inlet Node Name
    SixthCore Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SixthCore Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    BasementNorth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    BasementNorth Damper Outlet,  !- Air Inlet Node Name
    BasementNorth Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    BasementNorth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SecondNorth Reheat Coil, !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SecondNorth Damper Outlet,  !- Air Inlet Node Name
    SecondNorth Supply Inlet,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SecondNorth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    ThirdNorth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    ThirdNorth Damper Outlet,!- Air Inlet Node Name
    ThirdNorth Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ThirdNorth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FourthNorth Reheat Coil, !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FourthNorth Damper Outlet,  !- Air Inlet Node Name
    FourthNorth Supply Inlet,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FourthNorth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FifthNorth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FifthNorth Damper Outlet,!- Air Inlet Node Name
    FifthNorth Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FifthNorth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SixthNorth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SixthNorth Damper Outlet,!- Air Inlet Node Name
    SixthNorth Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SixthNorth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    BasementWest Reheat Coil,!- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    BasementWest Damper Outlet,  !- Air Inlet Node Name
    BasementWest Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    BasementWest Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SecondWest Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SecondWest Damper Outlet,!- Air Inlet Node Name
    SecondWest Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SecondWest Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    ThirdWest Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    ThirdWest Damper Outlet, !- Air Inlet Node Name
    ThirdWest Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ThirdWest Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FourthWest Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FourthWest Damper Outlet,!- Air Inlet Node Name
    FourthWest Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FourthWest Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FifthWest Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FifthWest Damper Outlet, !- Air Inlet Node Name
    FifthWest Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FifthWest Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SixthWest Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SixthWest Damper Outlet, !- Air Inlet Node Name
    SixthWest Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SixthWest Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    BasementSouth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    BasementSouth Damper Outlet,  !- Air Inlet Node Name
    BasementSouth Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    BasementSouth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SecondSouth Reheat Coil, !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SecondSouth Damper Outlet,  !- Air Inlet Node Name
    SecondSouth Supply Inlet,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SecondSouth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    ThirdSouth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    ThirdSouth Damper Outlet,!- Air Inlet Node Name
    ThirdSouth Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ThirdSouth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FourthSouth Reheat Coil, !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FourthSouth Damper Outlet,  !- Air Inlet Node Name
    FourthSouth Supply Inlet,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FourthSouth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FifthSouth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FifthSouth Damper Outlet,!- Air Inlet Node Name
    FifthSouth Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FifthSouth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SixthSouth Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SixthSouth Damper Outlet,!- Air Inlet Node Name
    SixthSouth Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SixthSouth Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    BasementEast Reheat Coil,!- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    BasementEast Damper Outlet,  !- Air Inlet Node Name
    BasementEast Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    BasementEast Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SecondEast Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SecondEast Damper Outlet,!- Air Inlet Node Name
    SecondEast Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SecondEast Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    ThirdEast Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    ThirdEast Damper Outlet, !- Air Inlet Node Name
    ThirdEast Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ThirdEast Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FourthEast Reheat Coil,  !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FourthEast Damper Outlet,!- Air Inlet Node Name
    FourthEast Supply Inlet, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FourthEast Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    FifthEast Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FifthEast Damper Outlet, !- Air Inlet Node Name
    FifthEast Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    FifthEast Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    SixthEast Reheat Coil,   !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SixthEast Damper Outlet, !- Air Inlet Node Name
    SixthEast Supply Inlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    SixthEast Reheat Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    AHU1 Heating Coil,       !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    AHU1 Cooling Coil Outlet,!- Air Inlet Node Name
    AHU1 Heating Coil Outlet,!- Air Outlet Node Name
    AHU1 Heating Coil Outlet,!- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    AHU1 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    AHU2 Heating Coil,       !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    AHU2 Cooling Coil Outlet,!- Air Inlet Node Name
    AHU2 Heating Coil Outlet,!- Air Outlet Node Name
    AHU2 Heating Coil Outlet,!- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    AHU2 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    AHU1 System,             !- Name
    coolAvail,               !- Availability Schedule Name
    AHU1 Humidifier Outlet,  !- DX Cooling Coil System Inlet Node Name
    AHU1 Cooling Coil Outlet,!- DX Cooling Coil System Outlet Node Name
    AHU1 Cooling Coil Outlet,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    AHU1 Cooling Coil,       !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No;                      !- Run on Latent Load

CoilSystem:Cooling:DX,
    AHU2 System,             !- Name
    coolAvail,               !- Availability Schedule Name
    AHU2 Humidifier Outlet,  !- DX Cooling Coil System Inlet Node Name
    AHU2 Cooling Coil Outlet,!- DX Cooling Coil System Outlet Node Name
    AHU2 Cooling Coil Outlet,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    AHU2 Cooling Coil,       !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No;                      !- Run on Latent Load


!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

Humidifier:Steam:Electric,
    AHU1 Humidifier,         !- Name
    heatAvail,               !- Availability Schedule Name
    0.000001,                !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU1 Mixed Air Outlet,   !- Air Inlet Node Name
    AHU1 Humidifier Outlet;  !- Air Outlet Node Name

Humidifier:Steam:Electric,
    AHU2 Humidifier,         !- Name
    heatAvail,               !- Availability Schedule Name
    0.000001,                !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU2 Mixed Air Outlet,   !- Air Inlet Node Name
    AHU2 Humidifier Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    AHU1 OA Controller,      !- Name
    AHU1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU1 Return Fan Outlet,  !- Return Air Node Name
    AHU1 Mixed Air Outlet,   !- Mixed Air Node Name
    AHU1 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    oaMinFrac;               !- Minimum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
    AHU2 OA Controller,      !- Name
    AHU2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU2 Return Fan Outlet,  !- Return Air Node Name
    AHU2 Mixed Air Outlet,   !- Mixed Air Node Name
    AHU2 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    oaMinFrac;               !- Minimum Fraction of Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AHU1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU1 OA Controller;      !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU2 OA Controller;      !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AHU1,                    !- Name
    ,                        !- Controller List Name
    AHU1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU1 Branches,           !- Branch List Name
    ,                        !- Connector List Name
    AHU1 Air Loop Inlet,     !- Supply Side Inlet Node Name
    AHU1 Return Air Outlet,  !- Demand Side Outlet Node Name
    AHU1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    AHU1 Supply Fan Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU2,                    !- Name
    ,                        !- Controller List Name
    AHU2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU2 Branches,           !- Branch List Name
    ,                        !- Connector List Name
    AHU2 Air Loop Inlet,     !- Supply Side Inlet Node Name
    AHU2 Return Air Outlet,  !- Demand Side Outlet Node Name
    AHU2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    AHU2 Supply Fan Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU1 OA System Equipment,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU1 OA Mixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU2 OA System Equipment,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU2 OA Mixing Box;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AHU1 OA System,          !- Name
    AHU1 OA System Controllers,  !- Controller List Name
    AHU1 OA System Equipment,!- Outdoor Air Equipment List Name
    AHU1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU2 OA System,          !- Name
    AHU2 OA System Controllers,  !- Controller List Name
    AHU2 OA System Equipment,!- Outdoor Air Equipment List Name
    AHU2 Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    AHU1 OA Mixing Box,      !- Name
    AHU1 Mixed Air Outlet,   !- Mixed Air Node Name
    AHU1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    AHU1 Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU1 Return Fan Outlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU2 OA Mixing Box,      !- Name
    AHU2 Mixed Air Outlet,   !- Mixed Air Node Name
    AHU2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    AHU2 Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU2 Return Fan Outlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    AHU1 Zone Splitter,      !- Name
    AHU1 Supply Path Inlet,  !- Inlet Node Name
    BasementNorth Zone Equip Inlet,  !- Outlet 1 Node Name
    SecondNorth Zone Equip Inlet,  !- Outlet 2 Node Name
    ThirdNorth Zone Equip Inlet,  !- Outlet 3 Node Name
    FourthNorth Zone Equip Inlet,  !- Outlet 4 Node Name
    FifthNorth Zone Equip Inlet,  !- Outlet 5 Node Name
    SixthNorth Zone Equip Inlet,  !- Outlet 6 Node Name
    BasementWest Zone Equip Inlet,  !- Outlet 7 Node Name
    SecondWest Zone Equip Inlet,  !- Outlet 8 Node Name
    ThirdWest Zone Equip Inlet,  !- Outlet 9 Node Name
    FourthWest Zone Equip Inlet,  !- Outlet 10 Node Name
    FifthWest Zone Equip Inlet,  !- Outlet 11 Node Name
    SixthWest Zone Equip Inlet,  !- Outlet 12 Node Name
    BasementSouth Zone Equip Inlet,  !- Outlet 13 Node Name
    SecondSouth Zone Equip Inlet,  !- Outlet 14 Node Name
    ThirdSouth Zone Equip Inlet,  !- Outlet 15 Node Name
    FourthSouth Zone Equip Inlet,  !- Outlet 16 Node Name
    FifthSouth Zone Equip Inlet,  !- Outlet 17 Node Name
    SixthSouth Zone Equip Inlet,  !- Outlet 18 Node Name
    BasementEast Zone Equip Inlet,  !- Outlet 19 Node Name
    SecondEast Zone Equip Inlet,  !- Outlet 20 Node Name
    ThirdEast Zone Equip Inlet,  !- Outlet 21 Node Name
    FourthEast Zone Equip Inlet,  !- Outlet 22 Node Name
    FifthEast Zone Equip Inlet,  !- Outlet 23 Node Name
    SixthEast Zone Equip Inlet;  !- Outlet 24 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU2 Zone Splitter,      !- Name
    AHU2 Supply Path Inlet,  !- Inlet Node Name
    BasementCore Zone Equip Inlet,  !- Outlet 1 Node Name
    SecondCore Zone Equip Inlet,  !- Outlet 2 Node Name
    ThirdCore Zone Equip Inlet,  !- Outlet 3 Node Name
    FourthCore Zone Equip Inlet,  !- Outlet 4 Node Name
    FifthCore Zone Equip Inlet,  !- Outlet 5 Node Name
    SixthCore Zone Equip Inlet;  !- Outlet 6 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AHU1 Supply Path,        !- Name
    AHU1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU1 Zone Splitter;      !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU2 Supply Path,        !- Name
    AHU2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU2 Zone Splitter;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    AHU1 Zone Mixer,         !- Name
    AHU1 Return Air Outlet,  !- Outlet Node Name
    BasementNorth Return Outlet,  !- Inlet 1 Node Name
    SecondNorth Return Outlet,  !- Inlet 2 Node Name
    ThirdNorth Return Outlet,!- Inlet 3 Node Name
    FourthNorth Return Outlet,  !- Inlet 4 Node Name
    FifthNorth Return Outlet,!- Inlet 5 Node Name
    SixthNorth Return Outlet,!- Inlet 6 Node Name
    BasementWest Return Outlet,  !- Inlet 7 Node Name
    SecondWest Return Outlet,!- Inlet 8 Node Name
    ThirdWest Return Outlet, !- Inlet 9 Node Name
    FourthWest Return Outlet,!- Inlet 10 Node Name
    FifthWest Return Outlet, !- Inlet 11 Node Name
    SixthWest Return Outlet, !- Inlet 12 Node Name
    BasementSouth Return Outlet,  !- Inlet 13 Node Name
    SecondSouth Return Outlet,  !- Inlet 14 Node Name
    ThirdSouth Return Outlet,!- Inlet 15 Node Name
    FourthSouth Return Outlet,  !- Inlet 16 Node Name
    FifthSouth Return Outlet,!- Inlet 17 Node Name
    SixthSouth Return Outlet,!- Inlet 18 Node Name
    BasementEast Return Outlet,  !- Inlet 19 Node Name
    SecondEast Return Outlet,!- Inlet 20 Node Name
    ThirdEast Return Outlet, !- Inlet 21 Node Name
    FourthEast Return Outlet,!- Inlet 22 Node Name
    FifthEast Return Outlet, !- Inlet 23 Node Name
    SixthEast Return Outlet; !- Inlet 24 Node Name

AirLoopHVAC:ZoneMixer,
    AHU2 Zone Mixer,         !- Name
    AHU2 Return Air Outlet,  !- Outlet Node Name
    BasementCore Return Outlet,  !- Inlet 1 Node Name
    SecondCore Return Outlet,!- Inlet 2 Node Name
    ThirdCore Return Outlet, !- Inlet 3 Node Name
    FourthCore Return Outlet,!- Inlet 4 Node Name
    FifthCore Return Outlet, !- Inlet 5 Node Name
    SixthCore Return Outlet; !- Inlet 6 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AHU1 Return Path,        !- Name
    AHU1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU1 Zone Mixer;         !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU2 Return Path,        !- Name
    AHU2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU2 Zone Mixer;         !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    AHU1 Main Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    AHU1 Return Fan,         !- Component 1 Name
    AHU1 Air Loop Inlet,     !- Component 1 Inlet Node Name
    AHU1 Return Fan Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU1 OA System,          !- Component 2 Name
    AHU1 Return Fan Outlet,  !- Component 2 Inlet Node Name
    AHU1 Mixed Air Outlet,   !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    AHU1 Humidifier,         !- Component 3 Name
    AHU1 Mixed Air Outlet,   !- Component 3 Inlet Node Name
    AHU1 Humidifier Outlet,  !- Component 3 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    AHU1 System,             !- Component 4 Name
    AHU1 Humidifier Outlet,  !- Component 4 Inlet Node Name
    AHU1 Cooling Coil Outlet,!- Component 4 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 5 Object Type
    AHU1 Heating Coil,       !- Component 5 Name
    AHU1 Cooling Coil Outlet,!- Component 5 Inlet Node Name
    AHU1 Heating Coil Outlet,!- Component 5 Outlet Node Name
    Fan:VariableVolume,      !- Component 6 Object Type
    AHU1 Supply Fan,         !- Component 6 Name
    AHU1 Heating Coil Outlet,!- Component 6 Inlet Node Name
    AHU1 Supply Fan Outlet;  !- Component 6 Outlet Node Name

Branch,
    AHU2 Main Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    AHU2 Return Fan,         !- Component 1 Name
    AHU2 Air Loop Inlet,     !- Component 1 Inlet Node Name
    AHU2 Return Fan Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU2 OA System,          !- Component 2 Name
    AHU2 Return Fan Outlet,  !- Component 2 Inlet Node Name
    AHU2 Mixed Air Outlet,   !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    AHU2 Humidifier,         !- Component 3 Name
    AHU2 Mixed Air Outlet,   !- Component 3 Inlet Node Name
    AHU2 Humidifier Outlet,  !- Component 3 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    AHU2 System,             !- Component 4 Name
    AHU2 Humidifier Outlet,  !- Component 4 Inlet Node Name
    AHU2 Cooling Coil Outlet,!- Component 4 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 5 Object Type
    AHU2 Heating Coil,       !- Component 5 Name
    AHU2 Cooling Coil Outlet,!- Component 5 Inlet Node Name
    AHU2 Heating Coil Outlet,!- Component 5 Outlet Node Name
    Fan:VariableVolume,      !- Component 6 Object Type
    AHU2 Supply Fan,         !- Component 6 Name
    AHU2 Heating Coil Outlet,!- Component 6 Inlet Node Name
    AHU2 Supply Fan Outlet;  !- Component 6 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    AHU1 Branches,           !- Name
    AHU1 Main Branch;        !- Branch 1 Name

BranchList,
    AHU2 Branches,           !- Name
    AHU2 Main Branch;        !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    AHU1 Mixed Air Nodes,    !- Name
    AHU1 Cooling Coil Outlet,!- Node 1 Name
    AHU1 Mixed Air Outlet;   !- Node 2 Name

NodeList,
    AHU2 Mixed Air Nodes,    !- Name
    AHU2 Cooling Coil Outlet,!- Node 1 Name
    AHU2 Mixed Air Outlet;   !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    AHU1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AHU2 Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    occZn,                   !- Name
    SixthCore,               !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count ;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    lightPlug,               !- Name
    lightPlug,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ahuOneAvail,             !- Name
    ahuOneAvail,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    heatAvail,               !- Name
    heatAvail,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    coolAvail,               !- Name
    coolAvail,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    tSetHtg,                 !- Name
    tSetHtg,                 !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    tSetClg,                 !- Name
    tSetClg,                 !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ScheduleGenerator,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    lightPlugPG,             !- Program Name 1
    ahuOneAvailPG,           !- Program Name 2
    heatCoolAvailPG;         !- Program Name 3


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    lightPlugPG,             !- Name
    set areaZn = 20.9*20.9,  !- Program Line 1
    set areaBlg = 8170,      !- Program Line 2
    set occDensity = 30.83,  !- A4
    set occ = (occZn/areaZn)*occDensity,  !- A5
    set lightPlugMax = #lightPlugMax#,   !- A6
    set lightPlugMin = #lightPlugMin#,  !- A7
    set slope = lightPlugMax-lightPlugMin,  !- A8
    set lightPlugFn = ((slope*occ)+lightPlugMin)/lightPlugMax,  !- A9
    set lightPlug = lightPlugFn/2;  !- A10

EnergyManagementSystem:Program,
    ahuOneAvailPG,           !- Name
    if dayOfYear <= 3 || dayOfYear >= 360,  !- Program Line 1
    if currentTime >= 10 && currentTime < 16,  !- Program Line 2
    set ahuOneAvail = 1,     !- A4
    set tSetHtg = 22,        !- A5
    set tSetClg = 22,        !- A6
    else,                    !- A7
    set ahuOneAvail = 0,     !- A8
    set tSetHtg = 17,        !- A9
    set tSetClg = 27,        !- A10
    endif,                   !- A11
    elseif dayOfYear == holiday,  !- A12
    set ahuOneAvail = 0,     !- A13
    set tSetHtg = 17,        !- A14
    set tSetClg = 27,        !- A15
    elseif dayOfWeek > 1 && dayOfWeek < 7,  !- A16
    if currentTime >= 5 && currentTime <19,  !- A17
    set ahuOneAvail = 1,     !- A18
    set tSetHtg = 22,        !- A19
    set tSetClg = 22,        !- A20
    else,                    !- A21
    set ahuOneAvail = 0,     !- A22
    set tSetHtg = 17,        !- A23
    set tSetClg = 27,        !- A24
    endif,                   !- A25
    elseif dayOfWeek == 1 || dayOfWeek == 7,  !- A26
    if currentTime >= 6 && currentTime < 19,  !- A27
    set ahuOneAvail = 1,     !- A28
    set tSetHtg = 22,        !- A29
    set tSetClg = 22,        !- A30
    else,                    !- A31
    set ahuOneAvail = 0,     !- A32
    set tSetHtg = 17,        !- A33
    set tSetClg = 27,        !- A34
    endif,                   !- A35
    endif;                   !- A36

EnergyManagementSystem:Program,
    heatCoolAvailPG,         !- Name
    if dayOfYear > 137 && dayOfYear < 252,  !- Program Line 1
    set coolAvail = 1,       !- Program Line 2
    set heatAvail = 0,       !- A4
    else,                    !- A5
    set coolAvail = 0,       !- A6
    set heatAvail = 1,       !- A7
    endif;                   !- A8


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AHU2 Availability,       !- Name
    ahuTwoAvail;             !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    AHU1 Availability,       !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    ahuOneAvail,             !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AHU1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU1 Availability;       !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU2 Availability;       !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:OutdoorAirReset,
    AHU1 Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    #tSaHtg1#,                      !- Setpoint at Outdoor Low Temperature {C}
    #tOaLow1#,                  !- Outdoor Low Temperature {C}
    #tSaClg1#,                      !- Setpoint at Outdoor High Temperature {C}
    #tOaHigh1#,                 !- Outdoor High Temperature {C}
    AHU1 Supply Path Inlet;  !- Setpoint Node or NodeList Name

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:OutdoorAirReset,
    AHU2 Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    #tSaHtg2#,                      !- Setpoint at Outdoor Low Temperature {C}
    #tOaLow2#,                  !- Outdoor Low Temperature {C}
    #tSaClg2#,                      !- Setpoint at Outdoor High Temperature {C}
    #tOaHigh2#,                 !- Outdoor High Temperature {C}
    AHU2 Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    AHU1 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    #tSaHtg1#,                      !- Setpoint at Outdoor Low Temperature {C}
    #tOaLow1#,                  !- Outdoor Low Temperature {C}
    #tSaClg1#,                      !- Setpoint at Outdoor High Temperature {C}
    #tOaHigh1#,                 !- Outdoor High Temperature {C}
    AHU1 Supply Fan Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    AHU2 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    #tSaHtg2#,                      !- Setpoint at Outdoor Low Temperature {C}
    #tOaLow2#,                  !- Outdoor Low Temperature {C}
    #tSaClg2#,                      !- Setpoint at Outdoor High Temperature {C}
    #tOaHigh2#,                 !- Outdoor High Temperature {C}
    AHU2 Supply Fan Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========

SetpointManager:SingleZone:Humidity:Minimum,
    AHU1 Humidification Setpoint Manager,  !- Name
    AHU1 Humidifier Outlet,  !- Setpoint Node or NodeList Name
    FourthSouth Zone Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
    AHU2 Humidification Setpoint Manager,  !- Name
    AHU2 Humidifier Outlet,  !- Setpoint Node or NodeList Name
    FourthCore Zone Air Node;!- Control Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    AHU1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1 Supply Fan Outlet,  !- Reference Setpoint Node Name
    AHU1 Heating Coil Outlet,!- Fan Inlet Node Name
    AHU1 Supply Fan Outlet,  !- Fan Outlet Node Name
    AHU1 Mixed Air Nodes;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU1 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1 Supply Path Inlet,  !- Reference Setpoint Node Name
    AHU1 Heating Coil Outlet,!- Fan Inlet Node Name
    AHU1 Supply Fan Outlet,  !- Fan Outlet Node Name
    AHU1 Heating Coil Outlet;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2 Supply Fan Outlet,  !- Reference Setpoint Node Name
    AHU2 Heating Coil Outlet,!- Fan Inlet Node Name
    AHU2 Supply Fan Outlet,  !- Fan Outlet Node Name
    AHU2 Mixed Air Nodes;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU2 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2 Supply Path Inlet,  !- Reference Setpoint Node Name
    AHU2 Heating Coil Outlet,!- Fan Inlet Node Name
    AHU2 Supply Fan Outlet,  !- Fan Outlet Node Name
    AHU2 Heating Coil Outlet;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    AHU1 DX Coil PLF,        !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    AHU2 DX Coil PLF,        !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    BasementCore Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SecondCore Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    ThirdCore Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FourthCore Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FifthCore Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SixthCore Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    BasementNorth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SecondNorth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    ThirdNorth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FourthNorth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FifthNorth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SixthNorth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    BasementWest Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SecondWest Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    ThirdWest Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FourthWest Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FifthWest Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SixthWest Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    BasementSouth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SecondSouth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    ThirdSouth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FourthSouth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FifthSouth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SixthSouth Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    BasementEast Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SecondEast Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    ThirdEast Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FourthEast Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    FifthEast Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    SixthEast Reheat Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, SDL-C78
Curve:Cubic,
    AHU1 DX Coil Cap-FF,     !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, SDL-C82
Curve:Cubic,
    AHU1 DX Coil EIR-FF,     !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    AHU1 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, SDL-C78
Curve:Cubic,
    AHU2 DX Coil Cap-FF,     !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, SDL-C82
Curve:Cubic,
    AHU2 DX Coil EIR-FF,     !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    AHU2 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! DOE-2.1E, SDL-C4
Curve:Biquadratic,
    AHU1 DX Coil Cap-FT,     !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, SDL-C82
Curve:Biquadratic,
    AHU1 DX Coil EIR-FT,     !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, SDL-C4
Curve:Biquadratic,
    AHU1 DX Coil Low Cap-FT, !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    AHU1 DX Coil Low EIR-FT, !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, SDL-C4
Curve:Biquadratic,
    AHU2 DX Coil Cap-FT,     !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, SDL-C82
Curve:Biquadratic,
    AHU2 DX Coil EIR-FT,     !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, SDL-C4
Curve:Biquadratic,
    AHU2 DX Coil Low Cap-FT, !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    AHU2 DX Coil Low EIR-FT, !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    None;                    !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    AHU1 Supply Fan Outlet,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Occupant Count,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    AHU2 Supply Fan Outlet,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    AHU1 Heating Coil,       !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    AHU2 Heating Coil,       !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ahuOneAvail,             !- Key Value
    Schedule Value ,         !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ahuTwoAvail,             !- Key Value
    Schedule Value ,         !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Economizer Status,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Availability Manager Night Cycle Control Status,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    occupancy,               !- Key Value
    Schedule Value ,         !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    lightPlug,               !- Key Value
    Schedule Value ,         !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Heating:NaturalGas,      !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Fans:Electricity,        !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    HeatingCoils:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    CoolingCoils:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Baseboard:EnergyTransfer,!- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayUnusedSchedules;  !- Key 1

