    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4514D,         !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4514C,         !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4514,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4514B,         !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4514A,         !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4520,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4524,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4526,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4535,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4533,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4537,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4536,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4539,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4541,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4543,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4513,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA RM4500,          !- Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000375;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4534,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4532,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4530,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4528,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4527,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4525,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4523,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4522,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4521,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4514D,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4514C,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4514,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4514B,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4514A,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4520,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4524,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4526,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4535,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4533,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4537,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4536,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4539,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4541,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4543,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4513,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD RM4500,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    RM4534,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4534,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.107,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00623,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.107,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4534,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4532,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4532,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.17,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00645,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.17,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4532,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4530,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4530,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.17,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00672,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.17,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4530,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4528,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4528,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.17,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00635,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.17,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4528,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4527,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4527,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.107,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00652,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.107,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4527,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4525,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4525,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.382,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.03755,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.382,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4525,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4523,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4523,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.106,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00684,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.106,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4523,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4522,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4522,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.17,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00666,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.17,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4522,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4521,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4521,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.106,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00731,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.106,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4521,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4514D,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4514D,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.17,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00641,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.17,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4514D,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4514C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4514C,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.212,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00653,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.212,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4514C,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4514,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4514,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.416,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.02056,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.416,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4514,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4514B,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4514B,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.17,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00607,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.17,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4514B,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4514A,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4514A,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.063,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00597,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.063,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4514A,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4520,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4520,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.063,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00625,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.063,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4520,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4524,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4524,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.106,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00648,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.106,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4524,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4526,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4526,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.063,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00564,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.063,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4526,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4535,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4535,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.063,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00574,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.063,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4535,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4533,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4533,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.295,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.03078,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.295,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4533,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4537,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4537,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.295,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.02168,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.295,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4537,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4536,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4536,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.53,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.05078,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.53,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4536,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4539,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4539,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.094,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0075,                  !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.094,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4539,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4541,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4541,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.094,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0076,                  !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.094,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4541,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4543,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4543,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.232,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.011,                   !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.232,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4543,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4513,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4513,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.232,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.01389,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.232,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4513,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    RM4500,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RM4500,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.381,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.02887,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.381,                   !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD RM4500,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    AHU,                     !- AirLoop Name
    Total,                   !- Type of Load to Size On
    5.147,                   !- Design Outdoor Air Flow Rate {m3/s}
    ,                        !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    18.3,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    89982,                   !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    43279,                   !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    AHU Humidistat,          !- Name
    RM4524,                  !- Zone Name
    HVACTemplate-Always 30,  !- Humidifying Relative Humidity Setpoint Schedule Name
    HVACTemplate-Always 100; !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Thermostat RM4534 ,      !- Name
    RM4534,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4532 ,      !- Name
    RM4532,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4530 ,      !- Name
    RM4530,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4528 ,      !- Name
    RM4528,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4527 ,      !- Name
    RM4527,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4525 ,      !- Name
    RM4525,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4523 ,      !- Name
    RM4523,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4522 ,      !- Name
    RM4522,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4521 ,      !- Name
    RM4521,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4514D,      !- Name
    RM4514D,                 !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4514C ,     !- Name
    RM4514C,                 !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4514 ,      !- Name
    RM4514,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4514B ,     !- Name
    RM4514B,                 !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4514A ,     !- Name
    RM4514A,                 !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4520 ,      !- Name
    RM4520,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4524 ,      !- Name
    RM4524,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4526 ,      !- Name
    RM4526,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4535 ,      !- Name
    RM4535,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4533 ,      !- Name
    RM4533,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4537 ,      !- Name
    RM4537,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4536 ,      !- Name
    RM4536,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4539 ,      !- Name
    RM4539,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4541 ,      !- Name
    RM4541,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4543 ,      !- Name
    RM4543,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4513 ,      !- Name
    RM4513,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name

ZoneControl:Thermostat,
    Thermostat RM4500 ,      !- Name
    RM4500,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    tZaSet;                  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    tZaSet,                  !- Name
    tSetHtg,                 !- Heating Setpoint Temperature Schedule Name
    tSetClg;                 !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4534,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    630,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4532,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1500,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4530,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    932,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4528,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    932,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4527,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    630,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4525,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1398,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4523,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    466,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4522,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    932,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4521,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    755,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4514D,       !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    755,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4514C,       !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1260,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4514,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    2205,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4514B,       !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    630,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4514A,       !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    130,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4520,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    130,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4524,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    130,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4526,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    100,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4535,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    207,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4537,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    207,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4536,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1994,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4539,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    260,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4541,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    260,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4543,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    200,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4513,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    230,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Baseboard RM4533,        !- Name
    heatAvail,               !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    390,                     !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4534,              !- Name
    ,                        !- Availability Schedule Name
    RM4534 Supply Inlet,     !- Air Outlet Node Name
    RM4534 Zone Equip Inlet, !- Air Inlet Node Name
    0.107,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00623;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4532,              !- Name
    ,                        !- Availability Schedule Name
    RM4532 Supply Inlet,     !- Air Outlet Node Name
    RM4532 Zone Equip Inlet, !- Air Inlet Node Name
    0.17,                    !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00645;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4530,              !- Name
    ,                        !- Availability Schedule Name
    RM4530 Supply Inlet,     !- Air Outlet Node Name
    RM4530 Zone Equip Inlet, !- Air Inlet Node Name
    0.17,                    !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00672;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4528,              !- Name
    ,                        !- Availability Schedule Name
    RM4528 Supply Inlet,     !- Air Outlet Node Name
    RM4528 Zone Equip Inlet, !- Air Inlet Node Name
    0.17,                    !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00635;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4527,              !- Name
    ,                        !- Availability Schedule Name
    RM4527 Supply Inlet,     !- Air Outlet Node Name
    RM4527 Zone Equip Inlet, !- Air Inlet Node Name
    0.107,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00652;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4525,              !- Name
    ,                        !- Availability Schedule Name
    RM4525 Supply Inlet,     !- Air Outlet Node Name
    RM4525 Zone Equip Inlet, !- Air Inlet Node Name
    0.382,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.03755;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4523,              !- Name
    ,                        !- Availability Schedule Name
    RM4523 Supply Inlet,     !- Air Outlet Node Name
    RM4523 Zone Equip Inlet, !- Air Inlet Node Name
    0.106,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00684;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4522,              !- Name
    ,                        !- Availability Schedule Name
    RM4522 Supply Inlet,     !- Air Outlet Node Name
    RM4522 Zone Equip Inlet, !- Air Inlet Node Name
    0.17,                    !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00666;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4521,              !- Name
    ,                        !- Availability Schedule Name
    RM4521 Supply Inlet,     !- Air Outlet Node Name
    RM4521 Zone Equip Inlet, !- Air Inlet Node Name
    0.106,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00731;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4514D,             !- Name
    ,                        !- Availability Schedule Name
    RM4514D Supply Inlet,    !- Air Outlet Node Name
    RM4514D Zone Equip Inlet,!- Air Inlet Node Name
    0.17,                    !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00641;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4514C,             !- Name
    ,                        !- Availability Schedule Name
    RM4514C Supply Inlet,    !- Air Outlet Node Name
    RM4514C Zone Equip Inlet,!- Air Inlet Node Name
    0.212,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00653;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4514,              !- Name
    ,                        !- Availability Schedule Name
    RM4514 Supply Inlet,     !- Air Outlet Node Name
    RM4514 Zone Equip Inlet, !- Air Inlet Node Name
    0.416,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.02056;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4514B,             !- Name
    ,                        !- Availability Schedule Name
    RM4514B Supply Inlet,    !- Air Outlet Node Name
    RM4514B Zone Equip Inlet,!- Air Inlet Node Name
    0.17,                    !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00607;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4514A,             !- Name
    ,                        !- Availability Schedule Name
    RM4514A Supply Inlet,    !- Air Outlet Node Name
    RM4514A Zone Equip Inlet,!- Air Inlet Node Name
    0.063,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00597;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4520,              !- Name
    ,                        !- Availability Schedule Name
    RM4520 Supply Inlet,     !- Air Outlet Node Name
    RM4520 Zone Equip Inlet, !- Air Inlet Node Name
    0.063,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00625;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4524,              !- Name
    ,                        !- Availability Schedule Name
    RM4524 Supply Inlet,     !- Air Outlet Node Name
    RM4524 Zone Equip Inlet, !- Air Inlet Node Name
    0.106,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00648;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4526,              !- Name
    ,                        !- Availability Schedule Name
    RM4526 Supply Inlet,     !- Air Outlet Node Name
    RM4526 Zone Equip Inlet, !- Air Inlet Node Name
    0.063,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00564;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4535,              !- Name
    ,                        !- Availability Schedule Name
    RM4535 Supply Inlet,     !- Air Outlet Node Name
    RM4535 Zone Equip Inlet, !- Air Inlet Node Name
    0.063,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.00574;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4533,              !- Name
    ,                        !- Availability Schedule Name
    RM4533 Supply Inlet,     !- Air Outlet Node Name
    RM4533 Zone Equip Inlet, !- Air Inlet Node Name
    0.295,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.03078;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4537,              !- Name
    ,                        !- Availability Schedule Name
    RM4537 Supply Inlet,     !- Air Outlet Node Name
    RM4537 Zone Equip Inlet, !- Air Inlet Node Name
    0.295,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.02168;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4536,              !- Name
    ,                        !- Availability Schedule Name
    RM4536 Supply Inlet,     !- Air Outlet Node Name
    RM4536 Zone Equip Inlet, !- Air Inlet Node Name
    0.53,                    !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.05078;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4539,              !- Name
    ,                        !- Availability Schedule Name
    RM4539 Supply Inlet,     !- Air Outlet Node Name
    RM4539 Zone Equip Inlet, !- Air Inlet Node Name
    0.094,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0075;                  !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4541,              !- Name
    ,                        !- Availability Schedule Name
    RM4541 Supply Inlet,     !- Air Outlet Node Name
    RM4541 Zone Equip Inlet, !- Air Inlet Node Name
    0.094,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0076;                  !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4543,              !- Name
    ,                        !- Availability Schedule Name
    RM4543 Supply Inlet,     !- Air Outlet Node Name
    RM4543 Zone Equip Inlet, !- Air Inlet Node Name
    0.232,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.011;                   !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4513,              !- Name
    ,                        !- Availability Schedule Name
    RM4513 Supply Inlet,     !- Air Outlet Node Name
    RM4513 Zone Equip Inlet, !- Air Inlet Node Name
    0.232,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.01389;                 !- Fixed Minimum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV RM4500,              !- Name
    ,                        !- Availability Schedule Name
    RM4500 Supply Inlet,     !- Air Outlet Node Name
    RM4500 Zone Equip Inlet, !- Air Inlet Node Name
    0.381,                   !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.02887;                 !- Fixed Minimum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU RM4534,              !- Name
    RM4534 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4534;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4532,              !- Name
    RM4532 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4532;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4530,              !- Name
    RM4530 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4530;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4528,              !- Name
    RM4528 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4528;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4527,              !- Name
    RM4527 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4527;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4525,              !- Name
    RM4525 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4525;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4523,              !- Name
    RM4523 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4523;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4522,              !- Name
    RM4522 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4522;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4521,              !- Name
    RM4521 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4521;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4514D,             !- Name
    RM4514D Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4514D;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4514C,             !- Name
    RM4514C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4514C;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4514,              !- Name
    RM4514 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4514;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4514B,             !- Name
    RM4514B Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4514B;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4514A,             !- Name
    RM4514A Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4514A;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4520,              !- Name
    RM4520 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4520;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4524,              !- Name
    RM4524 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4524;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4526,              !- Name
    RM4526 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4526;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4535,              !- Name
    RM4535 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4535;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4533,              !- Name
    RM4533 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4533;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4537,              !- Name
    RM4537 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4537;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4536,              !- Name
    RM4536 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4536;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4539,              !- Name
    RM4539 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4539;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4541,              !- Name
    RM4541 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4541;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4543,              !- Name
    RM4543 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4543;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4513,              !- Name
    RM4513 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4513;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU RM4500,              !- Name
    RM4500 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV RM4500;              !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Equipment RM4534,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4534,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4534,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4532,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4532,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4532,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4530,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4530,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4530,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4528,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4528,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4528,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4527,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4527,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4527,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4525,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4525,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4525,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4523,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4523,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4523,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4522,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4522,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4522,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4521,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4521,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4521,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4514D,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4514D,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4514D,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4514C,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4514C,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4514C,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4514,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4514,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4514,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4514B,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4514B,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4514B,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4514A,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4514A,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4514A,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4520,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4520,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4520,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4524,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4524,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4524,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4526,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4526,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4526,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4535,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4535,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4535,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4533,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4533,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4533,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4537,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4537,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4537,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4536,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4536,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4536,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4539,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4539,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4539,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4541,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4541,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4541,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4543,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4543,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4543,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4513,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4513,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Baseboard RM4513,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Equipment RM4500,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU RM4500,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    RM4534,                  !- Zone Name
    Equipment RM4534,        !- Zone Conditioning Equipment List Name
    RM4534 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4534 Zone Air Node,    !- Zone Air Node Name
    RM4534 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4532,                  !- Zone Name
    Equipment RM4532,        !- Zone Conditioning Equipment List Name
    RM4532 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4532 Zone Air Node,    !- Zone Air Node Name
    RM4532 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4530,                  !- Zone Name
    Equipment RM4530,        !- Zone Conditioning Equipment List Name
    RM4530 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4530 Zone Air Node,    !- Zone Air Node Name
    RM4530 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4528,                  !- Zone Name
    Equipment RM4528,        !- Zone Conditioning Equipment List Name
    RM4528 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4528 Zone Air Node,    !- Zone Air Node Name
    RM4528 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4527,                  !- Zone Name
    Equipment RM4527,        !- Zone Conditioning Equipment List Name
    RM4527 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4527 Zone Air Node,    !- Zone Air Node Name
    RM4527 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4525,                  !- Zone Name
    Equipment RM4525,        !- Zone Conditioning Equipment List Name
    RM4525 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4525 Zone Air Node,    !- Zone Air Node Name
    RM4525 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4523,                  !- Zone Name
    Equipment RM4523,        !- Zone Conditioning Equipment List Name
    RM4523 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4523 Zone Air Node,    !- Zone Air Node Name
    RM4523 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4522,                  !- Zone Name
    Equipment RM4522,        !- Zone Conditioning Equipment List Name
    RM4522 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4522 Zone Air Node,    !- Zone Air Node Name
    RM4522 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4521,                  !- Zone Name
    Equipment RM4521,        !- Zone Conditioning Equipment List Name
    RM4521 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4521 Zone Air Node,    !- Zone Air Node Name
    RM4521 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4514D,                 !- Zone Name
    Equipment RM4514D,       !- Zone Conditioning Equipment List Name
    RM4514D Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4514D Zone Air Node,   !- Zone Air Node Name
    RM4514D Return Outlet;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4514C,                 !- Zone Name
    Equipment RM4514C,       !- Zone Conditioning Equipment List Name
    RM4514C Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4514C Zone Air Node,   !- Zone Air Node Name
    RM4514C Return Outlet;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4514,                  !- Zone Name
    Equipment RM4514,        !- Zone Conditioning Equipment List Name
    RM4514 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4514 Zone Air Node,    !- Zone Air Node Name
    RM4514 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4514B,                 !- Zone Name
    Equipment RM4514B,       !- Zone Conditioning Equipment List Name
    RM4514B Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4514B Zone Air Node,   !- Zone Air Node Name
    RM4514B Return Outlet;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4514A,                 !- Zone Name
    Equipment RM4514A,       !- Zone Conditioning Equipment List Name
    RM4514A Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4514A Zone Air Node,   !- Zone Air Node Name
    RM4514A Return Outlet;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4520,                  !- Zone Name
    Equipment RM4520,        !- Zone Conditioning Equipment List Name
    RM4520 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4520 Zone Air Node,    !- Zone Air Node Name
    RM4520 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4524,                  !- Zone Name
    Equipment RM4524,        !- Zone Conditioning Equipment List Name
    RM4524 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4524 Zone Air Node,    !- Zone Air Node Name
    RM4524 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4526,                  !- Zone Name
    Equipment RM4526,        !- Zone Conditioning Equipment List Name
    RM4526 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4526 Zone Air Node,    !- Zone Air Node Name
    RM4526 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4535,                  !- Zone Name
    Equipment RM4535,        !- Zone Conditioning Equipment List Name
    RM4535 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4535 Zone Air Node,    !- Zone Air Node Name
    RM4535 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4533,                  !- Zone Name
    Equipment RM4533,        !- Zone Conditioning Equipment List Name
    RM4533 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4533 Zone Air Node,    !- Zone Air Node Name
    RM4533 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4537,                  !- Zone Name
    Equipment RM4537,        !- Zone Conditioning Equipment List Name
    RM4537 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4537 Zone Air Node,    !- Zone Air Node Name
    RM4537 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4536,                  !- Zone Name
    Equipment RM4536,        !- Zone Conditioning Equipment List Name
    RM4536 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4536 Zone Air Node,    !- Zone Air Node Name
    RM4536 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4539,                  !- Zone Name
    Equipment RM4539,        !- Zone Conditioning Equipment List Name
    RM4539 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4539 Zone Air Node,    !- Zone Air Node Name
    RM4539 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4541,                  !- Zone Name
    Equipment RM4541,        !- Zone Conditioning Equipment List Name
    RM4541 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4541 Zone Air Node,    !- Zone Air Node Name
    RM4541 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4543,                  !- Zone Name
    Equipment RM4543,        !- Zone Conditioning Equipment List Name
    RM4543 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4543 Zone Air Node,    !- Zone Air Node Name
    RM4543 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4513,                  !- Zone Name
    Equipment RM4513,        !- Zone Conditioning Equipment List Name
    RM4513 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4513 Zone Air Node,    !- Zone Air Node Name
    RM4513 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RM4500,                  !- Zone Name
    Equipment RM4500,        !- Zone Conditioning Equipment List Name
    RM4500 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RM4500 Zone Air Node,    !- Zone Air Node Name
    RM4500 Return Outlet;    !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    AHU Return Fan,          !- Name
    ahuAvail,                !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    5.147,                   !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -.54137364,              !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU Air Loop Inlet,      !- Air Inlet Node Name
    AHU Return Fan Outlet;   !- Air Outlet Node Name

Fan:VariableVolume,
    AHU Supply Fan,          !- Name
    ahuAvail,                !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    620,                     !- Pressure Rise {Pa}
    5.147,                   !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU Heating Coil Outlet, !- Air Inlet Node Name
    AHU Supply Fan Outlet;   !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    AHU Cooling Coil,        !- Name
    coolAvail,               !- Availability Schedule Name
    89982,                   !- Gross Rated Total Cooling Capacity {W}
    0.6612767,               !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    AHU Humidifier Outlet,   !- Air Inlet Node Name
    AHU Cooling Coil Outlet, !- Air Outlet Node Name
    AHU DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    AHU DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    AHU DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    AHU DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    AHU DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    12.3,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    AHU Heating Coil,        !- Name
    heatAvail,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    43279,                   !- Nominal Capacity {W}
    AHU Cooling Coil Outlet, !- Air Inlet Node Name
    AHU Heating Coil Outlet, !- Air Outlet Node Name
    AHU Heating Coil Outlet, !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    AHU Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    AHU System,              !- Name
    coolAvail,               !- Availability Schedule Name
    AHU Humidifier Outlet,   !- DX Cooling Coil System Inlet Node Name
    AHU Cooling Coil Outlet, !- DX Cooling Coil System Outlet Node Name
    AHU Cooling Coil Outlet, !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    AHU Cooling Coil,        !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    ,                        !- Use Outdoor Air DX Cooling Coil
    2;                       !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

Humidifier:Steam:Electric,
    AHU Humidifier,          !- Name
    heatAvail,               !- Availability Schedule Name
    0.0000023,               !- Rated Capacity {m3/s}
    6000,                    !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU Mixed Air Outlet,    !- Air Inlet Node Name
    AHU Humidifier Outlet;   !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    AHU OA Controller,       !- Name
    AHU Relief Air Outlet,   !- Relief Air Outlet Node Name
    AHU Return Fan Outlet,   !- Return Air Node Name
    AHU Mixed Air Outlet,    !- Mixed Air Node Name
    AHU Outside Air Inlet,   !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    5.147,                   !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    21,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    oaMinFrac;               !- Minimum Fraction of Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AHU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU OA Controller;       !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AHU,                     !- Name
    ,                        !- Controller List Name
    AHU Availability Managers,  !- Availability Manager List Name
    5.147,                   !- Design Supply Air Flow Rate {m3/s}
    AHU Branches,            !- Branch List Name
    ,                        !- Connector List Name
    AHU Air Loop Inlet,      !- Supply Side Inlet Node Name
    AHU Return Air Outlet,   !- Demand Side Outlet Node Name
    AHU Supply Path Inlet,   !- Demand Side Inlet Node Names
    AHU Supply Fan Outlet;   !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU OA System Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU OA Mixing Box;       !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AHU OA System,           !- Name
    AHU OA System Controllers,  !- Controller List Name
    AHU OA System Equipment, !- Outdoor Air Equipment List Name
    AHU Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    AHU OA Mixing Box,       !- Name
    AHU Mixed Air Outlet,    !- Mixed Air Node Name
    AHU Outside Air Inlet,   !- Outdoor Air Stream Node Name
    AHU Relief Air Outlet,   !- Relief Air Stream Node Name
    AHU Return Fan Outlet;   !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    AHU Zone Splitter,       !- Name
    AHU Supply Path Inlet,   !- Inlet Node Name
    RM4534 Zone Equip Inlet, !- Outlet 1 Node Name
    RM4532 Zone Equip Inlet, !- Outlet 2 Node Name
    RM4530 Zone Equip Inlet, !- Outlet 3 Node Name
    RM4528 Zone Equip Inlet, !- Outlet 4 Node Name
    RM4527 Zone Equip Inlet, !- Outlet 5 Node Name
    RM4525 Zone Equip Inlet, !- Outlet 6 Node Name
    RM4523 Zone Equip Inlet, !- Outlet 7 Node Name
    RM4522 Zone Equip Inlet, !- Outlet 8 Node Name
    RM4521 Zone Equip Inlet, !- Outlet 9 Node Name
    RM4514D Zone Equip Inlet,!- Outlet 10 Node Name
    RM4514C Zone Equip Inlet,!- Outlet 11 Node Name
    RM4514 Zone Equip Inlet, !- Outlet 12 Node Name
    RM4514B Zone Equip Inlet,!- Outlet 13 Node Name
    RM4514A Zone Equip Inlet,!- Outlet 14 Node Name
    RM4520 Zone Equip Inlet, !- Outlet 15 Node Name
    RM4524 Zone Equip Inlet, !- Outlet 16 Node Name
    RM4526 Zone Equip Inlet, !- Outlet 17 Node Name
    RM4535 Zone Equip Inlet, !- Outlet 18 Node Name
    RM4533 Zone Equip Inlet, !- Outlet 19 Node Name
    RM4537 Zone Equip Inlet, !- Outlet 20 Node Name
    RM4536 Zone Equip Inlet, !- Outlet 21 Node Name
    RM4539 Zone Equip Inlet, !- Outlet 22 Node Name
    RM4541 Zone Equip Inlet, !- Outlet 23 Node Name
    RM4543 Zone Equip Inlet, !- Outlet 24 Node Name
    RM4513 Zone Equip Inlet, !- Outlet 25 Node Name
    RM4500 Zone Equip Inlet; !- Outlet 26 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AHU Supply Path,         !- Name
    AHU Supply Path Inlet,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Zone Splitter;       !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    AHU Zone Mixer,          !- Name
    AHU Return Air Outlet,   !- Outlet Node Name
    RM4534 Return Outlet,    !- Inlet 1 Node Name
    RM4532 Return Outlet,    !- Inlet 2 Node Name
    RM4530 Return Outlet,    !- Inlet 3 Node Name
    RM4528 Return Outlet,    !- Inlet 4 Node Name
    RM4527 Return Outlet,    !- Inlet 5 Node Name
    RM4525 Return Outlet,    !- Inlet 6 Node Name
    RM4523 Return Outlet,    !- Inlet 7 Node Name
    RM4522 Return Outlet,    !- Inlet 8 Node Name
    RM4521 Return Outlet,    !- Inlet 9 Node Name
    RM4514D Return Outlet,   !- Inlet 10 Node Name
    RM4514C Return Outlet,   !- Inlet 11 Node Name
    RM4514 Return Outlet,    !- Inlet 12 Node Name
    RM4514B Return Outlet,   !- Inlet 13 Node Name
    RM4514A Return Outlet,   !- Inlet 14 Node Name
    RM4520 Return Outlet,    !- Inlet 15 Node Name
    RM4524 Return Outlet,    !- Inlet 16 Node Name
    RM4526 Return Outlet,    !- Inlet 17 Node Name
    RM4535 Return Outlet,    !- Inlet 18 Node Name
    RM4533 Return Outlet,    !- Inlet 19 Node Name
    RM4537 Return Outlet,    !- Inlet 20 Node Name
    RM4536 Return Outlet,    !- Inlet 21 Node Name
    RM4539 Return Outlet,    !- Inlet 22 Node Name
    RM4541 Return Outlet,    !- Inlet 23 Node Name
    RM4543 Return Outlet,    !- Inlet 24 Node Name
    RM4513 Return Outlet,    !- Inlet 25 Node Name
    RM4500 Return Outlet;    !- Inlet 26 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AHU Return Path,         !- Name
    AHU Return Air Outlet,   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Zone Mixer;          !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    AHU Main Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    AHU Return Fan,          !- Component 1 Name
    AHU Air Loop Inlet,      !- Component 1 Inlet Node Name
    AHU Return Fan Outlet,   !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU OA System,           !- Component 2 Name
    AHU Return Fan Outlet,   !- Component 2 Inlet Node Name
    AHU Mixed Air Outlet,    !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    AHU Humidifier,          !- Component 3 Name
    AHU Mixed Air Outlet,    !- Component 3 Inlet Node Name
    AHU Humidifier Outlet,   !- Component 3 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    AHU System,              !- Component 4 Name
    AHU Humidifier Outlet,   !- Component 4 Inlet Node Name
    AHU Cooling Coil Outlet, !- Component 4 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 5 Object Type
    AHU Heating Coil,        !- Component 5 Name
    AHU Cooling Coil Outlet, !- Component 5 Inlet Node Name
    AHU Heating Coil Outlet, !- Component 5 Outlet Node Name
    Fan:VariableVolume,      !- Component 6 Object Type
    AHU Supply Fan,          !- Component 6 Name
    AHU Heating Coil Outlet, !- Component 6 Inlet Node Name
    AHU Supply Fan Outlet;   !- Component 6 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    AHU Branches,            !- Name
    AHU Main Branch;         !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    AHU Mixed Air Nodes,     !- Name
    AHU Cooling Coil Outlet, !- Node 1 Name
    AHU Mixed Air Outlet;    !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    AHU Outside Air Inlet;   !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    occRM4534,               !- Name
    RM4534,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4532,               !- Name
    RM4532,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4530,               !- Name
    RM4530,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4528,               !- Name
    RM4528,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4527,               !- Name
    RM4527,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4525,               !- Name
    RM4525,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4523,               !- Name
    RM4523,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4522,               !- Name
    RM4522,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4521,               !- Name
    RM4521,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4514D,              !- Name
    RM4514D,                 !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4514C,              !- Name
    RM4514C,                 !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4514,               !- Name
    RM4514,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4514B,              !- Name
    RM4514B,                 !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4514A,              !- Name
    RM4514A,                 !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4520,               !- Name
    RM4520,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4524,               !- Name
    RM4524,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4526,               !- Name
    RM4526,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4535,               !- Name
    RM4535,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4533,               !- Name
    RM4533,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4537,               !- Name
    RM4537,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4536,               !- Name
    RM4536,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4539,               !- Name
    RM4539,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4541,               !- Name
    RM4541,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4543,               !- Name
    RM4543,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4513,               !- Name
    RM4513,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occRM4500,               !- Name
    RM4500,                  !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    ahuAvail,                !- Name
    ahuAvail,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    heatAvail,               !- Name
    heatAvail,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    coolAvail,               !- Name
    coolAvail,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    tSetHtg,                 !- Name
    tSetHtg,                 !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    tSetClg,                 !- Name
    tSetClg,                 !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4534,          !- Name
    lightSchRM4534,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4532,          !- Name
    lightSchRM4532,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4530,          !- Name
    lightSchRM4530,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4528,          !- Name
    lightSchRM4528,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4527,          !- Name
    lightSchRM4527,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4525,          !- Name
    lightSchRM4525,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4523,          !- Name
    lightSchRM4523,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4522,          !- Name
    lightSchRM4522,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4521,          !- Name
    lightSchRM4521,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4514D,         !- Name
    lightSchRM4514D,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4514C,         !- Name
    lightSchRM4514C,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4514,          !- Name
    lightSchRM4514,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4514B,         !- Name
    lightSchRM4514B,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4514A,         !- Name
    lightSchRM4514A,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4520,          !- Name
    lightSchRM4520,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4524,          !- Name
    lightSchRM4524,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4526,          !- Name
    lightSchRM4526,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4535,          !- Name
    lightSchRM4535,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4533,          !- Name
    lightSchRM4533,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4537,          !- Name
    lightSchRM4537,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4536,          !- Name
    lightSchRM4536,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4539,          !- Name
    lightSchRM4539,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4541,          !- Name
    lightSchRM4541,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4513,          !- Name
    lightSchRM4513,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    lightSchRM4500,          !- Name
    lightSchRM4500,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4534,           !- Name
    plugSchRM4534,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4532,           !- Name
    plugSchRM4532,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4530,           !- Name
    plugSchRM4530,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4528,           !- Name
    plugSchRM4528,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4527,           !- Name
    plugSchRM4527,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4525,           !- Name
    plugSchRM4525,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4523,           !- Name
    plugSchRM4523,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4522,           !- Name
    plugSchRM4522,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4521,           !- Name
    plugSchRM4521,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4514D,          !- Name
    plugSchRM4514D,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4514C,          !- Name
    plugSchRM4514C,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4514,           !- Name
    plugSchRM4514,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4514B,          !- Name
    plugSchRM4514B,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4514A,          !- Name
    plugSchRM4514A,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4520,           !- Name
    plugSchRM4520,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4524,           !- Name
    plugSchRM4524,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4526,           !- Name
    plugSchRM4526,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4535,           !- Name
    plugSchRM4535,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4533,           !- Name
    plugSchRM4533,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4537,           !- Name
    plugSchRM4537,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4536,           !- Name
    plugSchRM4536,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4539,           !- Name
    plugSchRM4539,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4541,           !- Name
    plugSchRM4541,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4543,           !- Name
    plugSchRM4543,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4513,           !- Name
    plugSchRM4513,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    plugSchRM4500,           !- Name
    plugSchRM4500,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ScheduleGenerator,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ahuAvailPG,              !- Program Name 1
    heatCoolAvailPG,         !- Program Name 2
    lightPlugPG;             !- Program Name 3


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    ahuAvailPG,              !- Name
    if dayOfYear == holiday, !- Program Line 1
    set ahuAvail = 0,        !- Program Line 2
    set tSetHtg = 15,        !- A4
    set tSetClg = 30,        !- A5
    elseif dayOfWeek > 1 && dayOfWeek < 7,  !- A6
    if currentTime >= 6 && currentTime < 19,  !- A7
    set ahuAvail = 1,        !- A8
    set tSetHtg = 22,        !- A9
    set tSetClg = 23.5,      !- A10
    else,                    !- A11
    set ahuAvail = 0,        !- A12
    set tSetHtg = 15,        !- A13
    set tSetClg = 30,        !- A14
    endif,                   !- A15
    elseif dayOfWeek == 1 || dayOfWeek == 7,  !- A16
    if currentTime >= 6 && currentTime < 19,  !- A17
    set ahuAvail = 1,        !- A18
    set tSetHtg = 22,        !- A19
    set tSetClg = 23.5,      !- A20
    else,                    !- A21
    set ahuAvail = 0,        !- A22
    set tSetHtg = 15,        !- A23
    set tSetClg = 30,        !- A24
    endif,                   !- A25
    endif;                   !- A26

EnergyManagementSystem:Program,
    heatCoolAvailPG,         !- Name
    if month >= 5 && month <= 9,  !- Program Line 1
    set coolAvail = 1,       !- Program Line 2
    set heatAvail = 0,       !- A4
    else,                    !- A5
    set coolAvail = 0,       !- A6
    set heatAvail = 1,       !- A7
    endif;                   !- A8

EnergyManagementSystem:Program,
    lightPlugPG,             !- Name
    if occRM4534 > 0,        !- Program Line 1
    set lightSchRM4534 = 1,  !- Program Line 2
    set plugSchRM4534 = occRM4534,  !- A4
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A5
    set lightSchRM4534 = 0,  !- A6
    set plugSchRM4534 = 0.5, !- A7
    else,                    !- A8
    set lightSchRM4534 = 0,  !- A9
    set plugSchRM4534 = 0.75,!- A10
    endif,                   !- A11
    if occRM4532 > 0,        !- A12
    set lightSchRM4532 = 1,  !- A13
    set plugSchRM4532 = occRM4532,  !- A14
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A15
    set lightSchRM4532 = 0,  !- A16
    set plugSchRM4532 = 0.5, !- A17
    else,                    !- A18
    set lightSchRM4532 = 0,  !- A19
    set plugSchRM4532 = 0.75,!- A20
    endif,                   !- A21
    if occRM4530 > 0,        !- A22
    set lightSchRM4530 = 1,  !- A23
    set plugSchRM4530 = occRM4530,  !- A24
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A25
    set lightSchRM4530 = 0,  !- A26
    set plugSchRM4530 = 0.5, !- A27
    else,                    !- A28
    set lightSchRM4530 = 0,  !- A29
    set plugSchRM4530 = 0.75,!- A30
    endif,                   !- A31
    if occRM4528 > 0,        !- A32
    set lightSchRM4528 = 1,  !- A33
    set plugSchRM4528 = occRM4528,  !- A34
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A35
    set lightSchRM4528 = 0,  !- A36
    set plugSchRM4528 = 0.5, !- A37
    else,                    !- A38
    set lightSchRM4528 = 0,  !- A39
    set plugSchRM4528 = 0.75,!- A40
    endif,                   !- A41
    if occRM4527 > 0,        !- A42
    set lightSchRM4527 = 1,  !- A43
    set plugSchRM4527 = occRM4527,  !- A44
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A45
    set lightSchRM4527 = 0,  !- A46
    set plugSchRM4527 = 0.5, !- A47
    else,                    !- A48
    set lightSchRM4527 = 0,  !- A49
    set plugSchRM4527 = 0.75,!- A50
    endif,                   !- A51
    if occRM4525 > 0,        !- A52
    set lightSchRM4525 = 1,  !- A53
    set plugSchRM4525 = occRM4525,  !- A54
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A55
    set lightSchRM4525 = 0,  !- A56
    set plugSchRM4525 = 0.5, !- A57
    else,                    !- A58
    set lightSchRM4525 = 0,  !- A59
    set plugSchRM4525 = 0.75,!- A60
    endif,                   !- A61
    if occRM4523 > 0,        !- A62
    set lightSchRM4523 = 1,  !- A63
    set plugSchRM4523 = occRM4523,  !- A64
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A65
    set lightSchRM4523 = 0,  !- A66
    set plugSchRM4523 = 0.5, !- A67
    else,                    !- A68
    set lightSchRM4523 = 0,  !- A69
    set plugSchRM4523 = 0.75,!- A70
    endif,                   !- A71
    if occRM4522 > 0,        !- A72
    set lightSchRM4522 = 1,  !- A73
    set plugSchRM4522 = occRM4522,  !- A74
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A75
    set lightSchRM4522 = 0,  !- A76
    set plugSchRM4522 = 0.5, !- A77
    else,                    !- A78
    set lightSchRM4522 = 0,  !- A79
    set plugSchRM4522 = 0.75,!- A80
    endif,                   !- A81
    if occRM4521 > 0,        !- A82
    set lightSchRM4521 = 1,  !- A83
    set plugSchRM4521 = occRM4521,  !- A84
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A85
    set lightSchRM4521 = 0,  !- A86
    set plugSchRM4521 = 0.5, !- A87
    else,                    !- A88
    set lightSchRM4521 = 0,  !- A89
    set plugSchRM4521 = 0.75,!- A90
    endif,                   !- A91
    if occRM4514D > 0,       !- A92
    set lightSchRM4514D = 1, !- A93
    set plugSchRM4514D = occRM4514D,  !- A94
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A95
    set lightSchRM4514D = 0, !- A96
    set plugSchRM4514D = 0.5,!- A97
    else,                    !- A98
    set lightSchRM4514D = 0, !- A99
    set plugSchRM4514D = 0.75,  !- A100
    endif,                   !- A101
    if occRM4514C > 0,       !- A102
    set lightSchRM4514C = 1, !- A103
    set plugSchRM4514C = occRM4514C,  !- A104
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A105
    set lightSchRM4514C = 0, !- A106
    set plugSchRM4514C = 0.5,!- A107
    else,                    !- A108
    set lightSchRM4514C = 0, !- A109
    set plugSchRM4514C = 0.75,  !- A110
    endif,                   !- A111
    if occRM4514 > 0,        !- A112
    set lightSchRM4514 = 1,  !- A113
    set plugSchRM4514 = occRM4514,  !- A114
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A115
    set lightSchRM4514 = 0,  !- A116
    set plugSchRM4514 = 0.5, !- A117
    else,                    !- A118
    set lightSchRM4514 = 0,  !- A119
    set plugSchRM4514 = 0.75,!- A120
    endif,                   !- A121
    if occRM4514B > 0,       !- A122
    set lightSchRM4514B = 1, !- A123
    set plugSchRM4514B = occRM4514B,  !- A124
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A125
    set lightSchRM4514B = 0, !- A126
    set plugSchRM4514B = 0.5,!- A127
    else,                    !- A128
    set lightSchRM4514B = 0, !- A129
    set plugSchRM4514B = 0.75,  !- A130
    endif,                   !- A131
    if occRM4514A > 0,       !- A132
    set lightSchRM4514A = 1, !- A133
    set plugSchRM4514A = occRM4514A,  !- A134
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A135
    set lightSchRM4514A = 0, !- A136
    set plugSchRM4514A = 0.5,!- A137
    else,                    !- A138
    set lightSchRM4514A = 0, !- A139
    set plugSchRM4514A = 0.75,  !- A140
    endif,                   !- A141
    if occRM4520 > 0,        !- A142
    set lightSchRM4520 = 1,  !- A143
    set plugSchRM4520 = occRM4520,  !- A144
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A145
    set lightSchRM4520 = 0,  !- A146
    set plugSchRM4520 = 0.5, !- A147
    else,                    !- A148
    set lightSchRM4520 = 0,  !- A149
    set plugSchRM4520 = 0.75,!- A150
    endif,                   !- A151
    if occRM4524 > 0,        !- A152
    set lightSchRM4524 = 1,  !- A153
    set plugSchRM4524 = occRM4524,  !- A154
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A155
    set lightSchRM4524 = 0,  !- A156
    set plugSchRM4524 = 0.5, !- A157
    else,                    !- A158
    set lightSchRM4524 = 0,  !- A159
    set plugSchRM4524 = 0.75,!- A160
    endif,                   !- A161
    if occRM4526 > 0,        !- A162
    set lightSchRM4526 = 1,  !- A163
    set plugSchRM4526 = occRM4526,  !- A164
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A165
    set lightSchRM4526 = 0,  !- A166
    set plugSchRM4526 = 0.5, !- A167
    else,                    !- A168
    set lightSchRM4526 = 0,  !- A169
    set plugSchRM4526 = 0.75,!- A170
    endif,                   !- A171
    if occRM4535 > 0,        !- A172
    set lightSchRM4535 = 1,  !- A173
    set plugSchRM4535 = occRM4535,  !- A174
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A175
    set lightSchRM4535 = 0,  !- A176
    set plugSchRM4535 = 0.5, !- A177
    else,                    !- A178
    set lightSchRM4535 = 0,  !- A179
    set plugSchRM4535 = 0.75,!- A180
    endif,                   !- A181
    if occRM4533 > 0,        !- A182
    set lightSchRM4533 = 1,  !- A183
    set plugSchRM4533 = occRM4533,  !- A184
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A185
    set lightSchRM4533 = 0,  !- A186
    set plugSchRM4533 = 0.5, !- A187
    else,                    !- A188
    set lightSchRM4533 = 0,  !- A189
    set plugSchRM4533 = 0.75,!- A190
    endif,                   !- A191
    if occRM4537 > 0,        !- A192
    set lightSchRM4537 = 1,  !- A193
    set plugSchRM4537 = occRM4537,  !- A194
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A195
    set lightSchRM4537 = 0,  !- A196
    set plugSchRM4537 = 0.5, !- A197
    else,                    !- A198
    set lightSchRM4537 = 0,  !- A199
    set plugSchRM4537 = 0.75,!- A200
    endif,                   !- A201
    if occRM4536 > 0,        !- A202
    set lightSchRM4536 = 1,  !- A203
    set plugSchRM4536 = occRM4536,  !- A204
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A205
    set lightSchRM4536 = 0,  !- A206
    set plugSchRM4536 = 0.5, !- A207
    else,                    !- A208
    set lightSchRM4536 = 0,  !- A209
    set plugSchRM4536 = 0.75,!- A210
    endif,                   !- A211
    if occRM4539 > 0,        !- A212
    set lightSchRM4539 = 1,  !- A213
    set plugSchRM4539 = occRM4539,  !- A214
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A215
    set lightSchRM4539 = 0,  !- A216
    set plugSchRM4539 = 0.5, !- A217
    else,                    !- A218
    set lightSchRM4539 = 0,  !- A219
    set plugSchRM4539 = 0.75,!- A220
    endif,                   !- A221
    if occRM4541 > 0,        !- A222
    set lightSchRM4541 = 1,  !- A223
    set plugSchRM4541 = occRM4541,  !- A224
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A225
    set lightSchRM4541 = 0,  !- A226
    set plugSchRM4541 = 0.5, !- A227
    else,                    !- A228
    set lightSchRM4541 = 0,  !- A229
    set plugSchRM4541 = 0.75,!- A230
    endif,                   !- A231
    if occRM4543 > 0,        !- A232
    set lightSchRM4543 = 1,  !- A233
    set plugSchRM4543 = occRM4543,  !- A234
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A235
    set lightSchRM4543 = 0,  !- A236
    set plugSchRM4543 = 0.5, !- A237
    else,                    !- A238
    set lightSchRM4543 = 0,  !- A239
    set plugSchRM4543 = 0.75,!- A240
    endif,                   !- A241
    if occRM4513 > 0,        !- A242
    set lightSchRM4513 = 1,  !- A243
    set plugSchRM4513 = occRM4513,  !- A244
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A245
    set lightSchRM4513 = 0,  !- A246
    set plugSchRM4513 = 0.5, !- A247
    else,                    !- A248
    set lightSchRM4513 = 0,  !- A249
    set plugSchRM4513 = 0.75,!- A250
    endif,                   !- A251
    if occRM4500 > 0,        !- A252
    set lightSchRM4500 = 1,  !- A253
    set plugSchRM4500 = occRM4500,  !- A254
    elseif  dayOfYear == holiday || dayOfWeek == 1 || dayOfWeek == 7,  !- A255
    set lightSchRM4500 = 0,  !- A256
    set plugSchRM4500 = 0.5, !- A257
    else,                    !- A258
    set lightSchRM4500 = 0,  !- A259
    set plugSchRM4500 = 0.75,!- A260
    endif;                   !- A261


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    AHU Availability,        !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    ahuAvail,                !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    5,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600,                    !- Cycling Run Time {s}
    wakeZones,               !- Control Zone or Zone List Name
    wakeZones,               !- Cooling Control Zone or Zone List Name
    wakeZones;               !- Heating Control Zone or Zone List Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AHU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU Availability;        !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    AHU Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    18.3,                    !- Setpoint at Outdoor Low Temperature {C}
    4.5,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    12.8,                    !- Outdoor High Temperature {C}
    AHU Supply Path Inlet;   !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    AHU Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    18.3,                    !- Setpoint at Outdoor Low Temperature {C}
    4.5,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    12.8,                    !- Outdoor High Temperature {C}
    AHU Supply Fan Outlet;   !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========

SetpointManager:SingleZone:Humidity:Minimum,
    AHU Humidification Setpoint Manager,  !- Name
    AHU Humidifier Outlet,   !- Setpoint Node or NodeList Name
    RM4524 Zone Air Node;    !- Control Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    AHU Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU Supply Fan Outlet,   !- Reference Setpoint Node Name
    AHU Heating Coil Outlet, !- Fan Inlet Node Name
    AHU Supply Fan Outlet,   !- Fan Outlet Node Name
    AHU Mixed Air Nodes;     !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU Supply Path Inlet,   !- Reference Setpoint Node Name
    AHU Heating Coil Outlet, !- Fan Inlet Node Name
    AHU Supply Fan Outlet,   !- Fan Outlet Node Name
    AHU Heating Coil Outlet; !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    AHU DX Coil PLF,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    AHU DX Coil Cap-FF,      !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    AHU DX Coil EIR-FF,      !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    AHU Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    AHU DX Coil Cap-FT,      !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    AHU DX Coil EIR-FT,      !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Occupant Count,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    AHU Supply Fan Outlet,   !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    AHU Heating Coil,        !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ahuAvail,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Mixed Air Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air CO2 Concentration,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    AHU Return Fan Outlet,   !- Key Value
    System Node CO2 Concentration,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    heatAvail,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    coolAvail,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4534 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4532 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4530 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4528 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4527 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4525 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4523 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4522 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4521 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4514D SUPPLY INLET,    !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4514C SUPPLY INLET,    !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4514 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4514B SUPPLY INLET,    !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4514A SUPPLY INLET,    !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4520 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4524 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4526 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4535 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4533 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4537 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4536 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4539 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4541 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4543 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4513 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    RM4500 SUPPLY INLET,     !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    oaMinFrac,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Fans:Electricity,        !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    HeatingCoils:EnergyTransfer,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    CoolingCoils:EnergyTransfer,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Baseboard:EnergyTransfer,!- Key Name
    Timestep;                !- Reporting Frequency

