!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    topfloor,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SlaterBarskyandSutherlandHodgman,  !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor CO2,             !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Cooling,                 !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    Heating,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD1,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2019,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2019,                    !- End Year
    Tuesday,                 !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Break,         !- Name
    January 1,               !- Start Date
    4,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Break,         !- Name
    December 24,             !- Start Date
    8,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Family Day,              !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labour Day,              !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Good Friday,             !- Name
    3rd Friday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Victoria Day,            !- Name
    3rd Monday in May,       !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Canada Day,              !- Name
    July 1,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Civic Holiday,           !- Name
    1st Monday in August,    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.6,                     !- January Ground Reflectance {dimensionless}
    0.6,                     !- February Ground Reflectance {dimensionless}
    0.5,                     !- March Ground Reflectance {dimensionless}
    0.3,                     !- April Ground Reflectance {dimensionless}
    0.3,                     !- May Ground Reflectance {dimensionless}
    0.3,                     !- June Ground Reflectance {dimensionless}
    0.3,                     !- July Ground Reflectance {dimensionless}
    0.3,                     !- August Ground Reflectance {dimensionless}
    0.3,                     !- September Ground Reflectance {dimensionless}
    0.3,                     !- October Ground Reflectance {dimensionless}
    0.3,                     !- November Ground Reflectance {dimensionless}
    0.5;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 30,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 100, !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    tSetHtg,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    tSetClg,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    ahuAvail,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    heatAvail,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    coolAvail,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    oaMinFrac,               !- Name
    Any Number,              !- Schedule Type Limits Name
    0.43;                    !- Hourly Value

Schedule:Constant,
    Outdoor CO2,             !- Name
    Any Number,              !- Schedule Type Limits Name
    400;                     !- Hourly Value

Schedule:Constant,
    lightSchRM4534,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4532,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4530,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4528,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4527,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4525,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4523,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4522,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4521,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4514D,         !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4514C,         !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4514,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4514B,         !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4514A,         !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4520,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4524,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4526,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4535,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4533,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4537,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4536,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4539,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4541,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4543,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4513,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    lightSchRM4500,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4534,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4532,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4530,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4528,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4527,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4525,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4523,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4522,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4521,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4514D,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4514C,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4514B,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4514A,          !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4520,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4524,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4526,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4535,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4533,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4537,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4536,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4539,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4541,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4543,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4513,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4500,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    plugSchRM4514,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    cReqRM4534,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4532,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4530,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4528,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4527,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4525,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4523,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4522,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4521,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4514D,             !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4514C,             !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4514,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4514B,             !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4514A,             !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4520,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4524,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4526,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4535,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4533,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4537,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4536,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4539,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4541,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4543,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4513,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    cReqRM4500,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    imRM4534,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4532,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4530,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4528,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4527,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4525,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4523,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4522,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4521,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4514D,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4514C,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4514,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4514B,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4514A,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4520,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4524,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4526,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4535,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4533,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4537,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4536,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4539,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4541,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4543,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4513,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    imRM4500,                !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    totReqAHU,               !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    dcvRM4534,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4532,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4530,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4528,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4527,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4525,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4523,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4522,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4521,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4514D,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4514C,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4514B,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4514A,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4520,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4524,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4526,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4535,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4533,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4537,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4536,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4539,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4541,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4543,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4513,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4514,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dcvRM4500,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4534,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4532,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4530,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4528,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4527,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4525,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4523,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4522,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4521,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4514D,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4514C,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4514,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4514B,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4514A,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4520,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4524,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4526,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4535,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4533,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4537,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4536,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4539,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4541,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4543,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4513,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CrzRM4500,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    occSch RM4534,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4532,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4530,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4528,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    5,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4527,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4525,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    7,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4523,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    8,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4522,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4521,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4514D,          !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    11,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4514C,          !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    12,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4514,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    13,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4514B,          !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    14,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4514A,          !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4520,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    16,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4524,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    17,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4526,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    18,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4535,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    19,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4533,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    20,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4537,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    21,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4536,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    22,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4539,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    23,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4541,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    24,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4543,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    25,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4513,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    26,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    occSch RM4500,           !- Name
    Any Number,              !- Schedule Type Limits Name
    occSch.csv,              !- File Name
    27,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    150mm rigid insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    175mm semi-rigid insulation,  !- Name
    MediumRough,             !- Roughness
    0.175,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    92mm insulated cavity,   !- Name
    Rough,                   !- Roughness
    0.092,                   !- Thickness {m}
    0.03841,                 !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    102mm insulated cavity,  !- Name
    Rough,                   !- Roughness
    0.102,                   !- Thickness {m}
    0.03847,                 !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    152mm insulated cavity,  !- Name
    Rough,                   !- Roughness
    0.152,                   !- Thickness {m}
    0.03853,                 !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1030;                    !- Specific Heat {J/kg-K}

Material,
    16mm gypsum board,       !- Name
    MediumSmooth,            !- Roughness
    0.016,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    25mm gypsum panel,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    16mm sheathing board,    !- Name
    MediumSmooth,            !- Roughness
    0.016,                   !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    653,                     !- Density {kg/m3}
    700;                     !- Specific Heat {J/kg-K}

Material,
    6mm overlay board,       !- Name
    MediumRough,             !- Roughness
    0.006,                   !- Thickness {m}
    0.75,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    90mm gravel ballast,     !- Name
    VeryRough,               !- Roughness
    0.09,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1460,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    190mm CMU,               !- Name
    MediumRough,             !- Roughness
    0.19,                    !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    1520,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    225mm precast panel,     !- Name
    MediumRough,             !- Roughness
    0.225,                   !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    165mm concrete deck,     !- Name
    MediumSmooth,            !- Roughness
    0.165,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    19mm acoustic panel,     !- Name
    MediumRough,             !- Roughness
    0.019,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    Low-pile carpet,         !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.056,                   !- Conductivity {W/m-K}
    345,                     !- Density {kg/m3}
    1700;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    679mm ceiling air space resistance,  !- Name
    0.64;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Sub 50mm wall air space resistance,  !- Name
    0.17;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Super 50mm wall air space resistance,  !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    GL1600,                  !- Name
    1.671,                   !- U-Factor {W/m2-K}
    0.241,                   !- Solar Heat Gain Coefficient
    0.362;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    GL1825,                  !- Name
    1.618,                   !- U-Factor {W/m2-K}
    0.241,                   !- Solar Heat Gain Coefficient
    0.362;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    GL1425,                  !- Name
    1.722,                   !- U-Factor {W/m2-K}
    0.241,                   !- Solar Heat Gain Coefficient
    0.362;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    GL1625,                  !- Name
    1.664,                   !- U-Factor {W/m2-K}
    0.241,                   !- Solar Heat Gain Coefficient
    0.362;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    GL1425,                  !- Name
    GL1425;                  !- Outside Layer

Construction,
    GL1600,                  !- Name
    GL1600;                  !- Outside Layer

Construction,
    GL1625,                  !- Name
    GL1625;                  !- Outside Layer

Construction,
    GL1825,                  !- Name
    GL1825;                  !- Outside Layer

Construction,
    ACT1,                    !- Name
    90mm gravel ballast,     !- Outside Layer
    6mm overlay board,       !- Layer 2
    150mm rigid insulation,  !- Layer 3
    16mm sheathing board,    !- Layer 4
    679mm ceiling air space resistance,  !- Layer 5
    19mm acoustic panel;     !- Layer 6

Construction,
    SF2,                     !- Name
    165mm concrete deck,     !- Outside Layer
    Low-pile carpet;         !- Layer 2

Construction,
    EW2P78EX,                !- Name
    225mm precast panel,     !- Outside Layer
    Sub 50mm wall air space resistance,  !- Layer 2
    175mm semi-rigid insulation,  !- Layer 3
    16mm sheathing board,    !- Layer 4
    Super 50mm wall air space resistance,  !- Layer 5
    16mm gypsum board;       !- Layer 6

Construction,
    P43PR40,                 !- Name
    16mm gypsum board,       !- Outside Layer
    92mm insulated cavity,   !- Layer 2
    16mm gypsum board;       !- Layer 3

Construction,
    P63,                     !- Name
    16mm gypsum board,       !- Outside Layer
    152mm insulated cavity,  !- Layer 2
    16mm gypsum board;       !- Layer 3

Construction,
    PS31,                    !- Name
    25mm gypsum panel,       !- Outside Layer
    102mm insulated cavity,  !- Layer 2
    16mm gypsum board,       !- Layer 3
    16mm gypsum board,       !- Layer 4
    16mm gypsum board;       !- Layer 5

Construction,
    F40CBR30,                !- Name
    190mm CMU,               !- Outside Layer
    Super 50mm wall air space resistance,  !- Layer 2
    16mm gypsum board;       !- Layer 3

Construction,
    F10CBR40,                !- Name
    190mm CMU,               !- Outside Layer
    Sub 50mm wall air space resistance,  !- Layer 2
    16mm gypsum board;       !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    RM4534,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4532,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.985788,                !- X Origin {m}
    0.313463,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4530,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    10.456853,               !- X Origin {m}
    0.524349,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4528,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.270525,               !- X Origin {m}
    1.264514,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4527,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    19.548727,               !- X Origin {m}
    0.847167,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4525,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    24.887699,               !- X Origin {m}
    2.435798,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4523,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    31.911088,               !- X Origin {m}
    1.970849,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4522,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    35.938317,               !- X Origin {m}
    1.281705,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4521,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    37.922989,               !- X Origin {m}
    1.438795,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4514D,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    43.960602,               !- X Origin {m}
    1.55967,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4514C,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.63006,                !- X Origin {m}
    1.053243,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4514,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    47.678833,               !- X Origin {m}
    12.428338,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4514B,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.113309,               !- X Origin {m}
    15.917948,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4514A,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    41.491163,               !- X Origin {m}
    22.984517,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4520,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    31.936171,               !- X Origin {m}
    11.042669,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4524,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    24.863928,               !- X Origin {m}
    10.175777,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4526,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.974142,               !- X Origin {m}
    9.633722,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4535,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.438147,                !- X Origin {m}
    9.477474,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4533,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.23005,                !- X Origin {m}
    14.598245,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4537,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.19074,                 !- X Origin {m}
    19.901292,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4536,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.508299,               !- X Origin {m}
    19.011093,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4539,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    12.029093,               !- X Origin {m}
    22.801421,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4541,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.726789,               !- X Origin {m}
    23.801053,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4543,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    26.050531,               !- X Origin {m}
    19.423052,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4513,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    31.775842,               !- X Origin {m}
    21.877336,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    RM4500,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    31.363168,               !- X Origin {m}
    31.796104,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    allZones,                !- Name
    RM4534,                  !- Zone 1 Name
    RM4532,                  !- Zone 2 Name
    RM4530,                  !- Zone 3 Name
    RM4528,                  !- Zone 4 Name
    RM4527,                  !- Zone 5 Name
    RM4525,                  !- Zone 6 Name
    RM4523,                  !- Zone 7 Name
    RM4522,                  !- Zone 8 Name
    RM4521,                  !- Zone 9 Name
    RM4514D,                 !- Zone 10 Name
    RM4514C,                 !- Zone 11 Name
    RM4514,                  !- Zone 12 Name
    RM4514B,                 !- Zone 13 Name
    RM4514A,                 !- Zone 14 Name
    RM4520,                  !- Zone 15 Name
    RM4524,                  !- Zone 16 Name
    RM4526,                  !- Zone 17 Name
    RM4535,                  !- Zone 18 Name
    RM4533,                  !- Zone 19 Name
    RM4537,                  !- Zone 20 Name
    RM4536,                  !- Zone 21 Name
    RM4539,                  !- Zone 22 Name
    RM4541,                  !- Zone 23 Name
    RM4543,                  !- Zone 24 Name
    RM4513,                  !- Zone 25 Name
    RM4500;                  !- Zone 26 Name

ZoneList,
    wakeZones,               !- Name
    RM4534,                  !- Zone 1 Name
    RM4532,                  !- Zone 2 Name
    RM4530,                  !- Zone 3 Name
    RM4528,                  !- Zone 4 Name
    RM4527,                  !- Zone 5 Name
    RM4525,                  !- Zone 6 Name
    RM4523,                  !- Zone 7 Name
    RM4522,                  !- Zone 8 Name
    RM4521,                  !- Zone 9 Name
    RM4514D,                 !- Zone 10 Name
    RM4514C,                 !- Zone 11 Name
    RM4514,                  !- Zone 12 Name
    RM4514B,                 !- Zone 13 Name
    RM4514A,                 !- Zone 14 Name
    RM4520,                  !- Zone 15 Name
    RM4524,                  !- Zone 16 Name
    RM4526,                  !- Zone 17 Name
    RM4535,                  !- Zone 18 Name
    RM4539,                  !- Zone 19 Name
    RM4541,                  !- Zone 20 Name
    RM4543,                  !- Zone 21 Name
    RM4513;                  !- Zone 22 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    FL4534,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4534,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.605826093525,         !- Vertex 1 X-coordinate {m}
    38.159960212348,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    40.205479602828,         !- Vertex 2 X-coordinate {m}
    34.627426046687,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.925360080943,         !- Vertex 3 X-coordinate {m}
    32.949446319181,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.325706571640,         !- Vertex 4 X-coordinate {m}
    36.481980484843,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4534S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4534,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4535N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.925360080943,         !- Vertex 1 X-coordinate {m}
    32.949446319181,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    37.925360080943,         !- Vertex 2 X-coordinate {m}
    32.949446319181,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.205479602828,         !- Vertex 3 X-coordinate {m}
    34.627426046687,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.205479602828,         !- Vertex 4 X-coordinate {m}
    34.627426046687,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4534E,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4534,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    40.205479602828,         !- Vertex 1 X-coordinate {m}
    34.627426046687,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    40.205479602828,         !- Vertex 2 X-coordinate {m}
    34.627426046687,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.605826093525,         !- Vertex 3 X-coordinate {m}
    38.159960212348,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.605826093525,         !- Vertex 4 X-coordinate {m}
    38.159960212348,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4534N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4534,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.605826093525,         !- Vertex 1 X-coordinate {m}
    38.159960212348,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    37.605826093525,         !- Vertex 2 X-coordinate {m}
    38.159960212348,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.325706571640,         !- Vertex 3 X-coordinate {m}
    36.481980484843,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.325706571640,         !- Vertex 4 X-coordinate {m}
    36.481980484843,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4534W4533,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4534,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533E4534,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.105633495588,         !- Vertex 1 X-coordinate {m}
    34.063330211363,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    37.105633495588,         !- Vertex 2 X-coordinate {m}
    34.063330211363,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.925360080943,         !- Vertex 3 X-coordinate {m}
    32.949446319181,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.925360080943,         !- Vertex 4 X-coordinate {m}
    32.949446319181,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4534,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4534,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325706571640,         !- Vertex 1 X-coordinate {m}
    36.481980484843,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    37.925360080943,         !- Vertex 2 X-coordinate {m}
    32.949446319181,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    40.205479602828,         !- Vertex 3 X-coordinate {m}
    34.627426046687,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    37.605826093525,         !- Vertex 4 X-coordinate {m}
    38.159960212348,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4534W4532,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4534,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4532E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325706571640,         !- Vertex 1 X-coordinate {m}
    36.481980484843,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    35.325706571640,         !- Vertex 2 X-coordinate {m}
    36.481980484843,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.105633495588,         !- Vertex 3 X-coordinate {m}
    34.063330211363,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.105633495588,         !- Vertex 4 X-coordinate {m}
    34.063330211363,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4532,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4532,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.339918571640,         !- Vertex 1 X-coordinate {m}
    36.168517484843,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.119845495588,         !- Vertex 2 X-coordinate {m}
    33.749867211363,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.589727563966,         !- Vertex 3 X-coordinate {m}
    31.151991850835,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.809800640017,         !- Vertex 4 X-coordinate {m}
    33.570642124315,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4532,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4532,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.809800640017,         !- Vertex 1 X-coordinate {m}
    33.570642124315,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    27.589727563966,         !- Vertex 2 X-coordinate {m}
    31.151991850835,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    31.119845495588,         !- Vertex 3 X-coordinate {m}
    33.749867211363,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    29.339918571640,         !- Vertex 4 X-coordinate {m}
    36.168517484843,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4532N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4532,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    29.339918571640,         !- Vertex 1 X-coordinate {m}
    36.168517484843,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    29.339918571640,         !- Vertex 2 X-coordinate {m}
    36.168517484843,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.809800640017,         !- Vertex 3 X-coordinate {m}
    33.570642124315,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.809800640017,         !- Vertex 4 X-coordinate {m}
    33.570642124315,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4532W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4532,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4530E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.809800640017,         !- Vertex 1 X-coordinate {m}
    33.570642124315,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    25.809800640017,         !- Vertex 2 X-coordinate {m}
    33.570642124315,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.589727563966,         !- Vertex 3 X-coordinate {m}
    31.151991850835,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.589727563966,         !- Vertex 4 X-coordinate {m}
    31.151991850835,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4532E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4532,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4534W4532,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.119845495588,         !- Vertex 1 X-coordinate {m}
    33.749867211363,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    31.119845495588,         !- Vertex 2 X-coordinate {m}
    33.749867211363,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    29.339918571640,         !- Vertex 3 X-coordinate {m}
    36.168517484843,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    29.339918571640,         !- Vertex 4 X-coordinate {m}
    36.168517484843,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4532S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4532,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533N4532,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.589727563966,         !- Vertex 1 X-coordinate {m}
    31.151991850835,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    27.589727563966,         !- Vertex 2 X-coordinate {m}
    31.151991850835,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.119845495588,         !- Vertex 3 X-coordinate {m}
    33.749867211363,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.119845495588,         !- Vertex 4 X-coordinate {m}
    33.749867211363,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4530,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4530,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.338735640017,         !- Vertex 1 X-coordinate {m}
    33.359756124315,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    23.118662563966,         !- Vertex 2 X-coordinate {m}
    30.941105850835,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    19.349337462439,         !- Vertex 3 X-coordinate {m}
    28.167193761565,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.569410538490,         !- Vertex 4 X-coordinate {m}
    30.585844035045,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4530W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4530,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4528E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.569410538490,         !- Vertex 1 X-coordinate {m}
    30.585844035045,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    17.569410538490,         !- Vertex 2 X-coordinate {m}
    30.585844035045,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    19.349337462439,         !- Vertex 3 X-coordinate {m}
    28.167193761565,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    19.349337462439,         !- Vertex 4 X-coordinate {m}
    28.167193761565,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4530N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4530,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.338735640017,         !- Vertex 1 X-coordinate {m}
    33.359756124315,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    21.338735640017,         !- Vertex 2 X-coordinate {m}
    33.359756124315,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.569410538490,         !- Vertex 3 X-coordinate {m}
    30.585844035045,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.569410538490,         !- Vertex 4 X-coordinate {m}
    30.585844035045,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4530S,                 !- Name
    Wall,                    !- Surface Type
    P63,                     !- Construction Name
    RM4530,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533N4530,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.349337462439,         !- Vertex 1 X-coordinate {m}
    28.167193761565,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    19.349337462439,         !- Vertex 2 X-coordinate {m}
    28.167193761565,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    23.118662563966,         !- Vertex 3 X-coordinate {m}
    30.941105850835,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    23.118662563966,         !- Vertex 4 X-coordinate {m}
    30.941105850835,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4530,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4530,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.569410538490,         !- Vertex 1 X-coordinate {m}
    30.585844035045,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    19.349337462439,         !- Vertex 2 X-coordinate {m}
    28.167193761565,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    23.118662563966,         !- Vertex 3 X-coordinate {m}
    30.941105850835,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    21.338735640017,         !- Vertex 4 X-coordinate {m}
    33.359756124315,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4530E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4530,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4532W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.118662563966,         !- Vertex 1 X-coordinate {m}
    30.941105850835,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    23.118662563966,         !- Vertex 2 X-coordinate {m}
    30.941105850835,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.338735640017,         !- Vertex 3 X-coordinate {m}
    33.359756124315,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.338735640017,         !- Vertex 4 X-coordinate {m}
    33.359756124315,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4528,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4528,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.755738538490,         !- Vertex 1 X-coordinate {m}
    29.845679035045,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.535665462439,         !- Vertex 2 X-coordinate {m}
    27.427028761565,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.096559012969,         !- Vertex 3 X-coordinate {m}
    24.896130338235,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.316632089020,          !- Vertex 4 X-coordinate {m}
    27.314780611715,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4528W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4528,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4527E4528,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.316632089020,          !- Vertex 1 X-coordinate {m}
    27.314780611715,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    8.316632089020,          !- Vertex 2 X-coordinate {m}
    27.314780611715,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.096559012969,         !- Vertex 3 X-coordinate {m}
    24.896130338235,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.096559012969,         !- Vertex 4 X-coordinate {m}
    24.896130338235,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4528N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4528,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.755738538490,         !- Vertex 1 X-coordinate {m}
    29.845679035045,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    11.755738538490,         !- Vertex 2 X-coordinate {m}
    29.845679035045,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.316632089020,          !- Vertex 3 X-coordinate {m}
    27.314780611715,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.316632089020,          !- Vertex 4 X-coordinate {m}
    27.314780611715,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4528S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4528,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533N4528,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.096559012969,         !- Vertex 1 X-coordinate {m}
    24.896130338235,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    10.096559012969,         !- Vertex 2 X-coordinate {m}
    24.896130338235,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.535665462439,         !- Vertex 3 X-coordinate {m}
    27.427028761565,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.535665462439,         !- Vertex 4 X-coordinate {m}
    27.427028761565,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4528E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4528,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4530W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.535665462439,         !- Vertex 1 X-coordinate {m}
    27.427028761565,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    13.535665462439,         !- Vertex 2 X-coordinate {m}
    27.427028761565,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.755738538490,         !- Vertex 3 X-coordinate {m}
    29.845679035045,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.755738538490,         !- Vertex 4 X-coordinate {m}
    29.845679035045,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4528,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4528,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.316632089020,          !- Vertex 1 X-coordinate {m}
    27.314780611715,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    10.096559012969,         !- Vertex 2 X-coordinate {m}
    24.896130338235,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    13.535665462439,         !- Vertex 3 X-coordinate {m}
    27.427028761565,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    11.755738538490,         !- Vertex 4 X-coordinate {m}
    29.845679035045,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4527,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4527,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.038430089020,          !- Vertex 1 X-coordinate {m}
    27.732127611715,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.766703026394,          !- Vertex 2 X-coordinate {m}
    24.024819183867,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.422150596791,          !- Vertex 3 X-coordinate {m}
    22.299422155691,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.693877659417,          !- Vertex 4 X-coordinate {m}
    26.006730583539,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4527S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4527,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4526N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.422150596791,          !- Vertex 1 X-coordinate {m}
    22.299422155691,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    5.422150596791,          !- Vertex 2 X-coordinate {m}
    22.299422155691,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.766703026394,          !- Vertex 3 X-coordinate {m}
    24.024819183867,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.766703026394,          !- Vertex 4 X-coordinate {m}
    24.024819183867,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4527E4528,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4527,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4528W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.818357012969,          !- Vertex 1 X-coordinate {m}
    25.313477338235,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    6.818357012969,          !- Vertex 2 X-coordinate {m}
    25.313477338235,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.038430089020,          !- Vertex 3 X-coordinate {m}
    27.732127611715,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.038430089020,          !- Vertex 4 X-coordinate {m}
    27.732127611715,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4527W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4527,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4525E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.693877659417,          !- Vertex 1 X-coordinate {m}
    26.006730583539,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    2.693877659417,          !- Vertex 2 X-coordinate {m}
    26.006730583539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.422150596791,          !- Vertex 3 X-coordinate {m}
    22.299422155691,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.422150596791,          !- Vertex 4 X-coordinate {m}
    22.299422155691,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4527,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4527,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.693877659417,          !- Vertex 1 X-coordinate {m}
    26.006730583539,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    5.422150596791,          !- Vertex 2 X-coordinate {m}
    22.299422155691,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    7.766703026394,          !- Vertex 3 X-coordinate {m}
    24.024819183867,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    5.038430089020,          !- Vertex 4 X-coordinate {m}
    27.732127611715,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4527N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4527,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.038430089020,          !- Vertex 1 X-coordinate {m}
    27.732127611715,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    5.038430089020,          !- Vertex 2 X-coordinate {m}
    27.732127611715,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.693877659417,          !- Vertex 3 X-coordinate {m}
    26.006730583539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.693877659417,          !- Vertex 4 X-coordinate {m}
    26.006730583539,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4527E4533,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4527,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533W4527,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.766703026394,          !- Vertex 1 X-coordinate {m}
    24.024819183867,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    7.766703026394,          !- Vertex 2 X-coordinate {m}
    24.024819183867,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.818357012969,          !- Vertex 3 X-coordinate {m}
    25.313477338235,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.818357012969,          !- Vertex 4 X-coordinate {m}
    25.313477338235,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4525,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4525,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.645094340583,         !- Vertex 1 X-coordinate {m}
    24.418099583539,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.083178596791,          !- Vertex 2 X-coordinate {m}
    20.710791155691,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.034405098744,         !- Vertex 3 X-coordinate {m}
    16.944672049874,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.762678036118,         !- Vertex 4 X-coordinate {m}
    20.651980477722,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4525,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4525,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.762678036118,         !- Vertex 1 X-coordinate {m}
    20.651980477722,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -5.034405098744,         !- Vertex 2 X-coordinate {m}
    16.944672049874,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    0.083178596791,          !- Vertex 3 X-coordinate {m}
    20.710791155691,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -2.645094340583,         !- Vertex 4 X-coordinate {m}
    24.418099583539,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4525N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4525,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.645094340583,         !- Vertex 1 X-coordinate {m}
    24.418099583539,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -2.645094340583,         !- Vertex 2 X-coordinate {m}
    24.418099583539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.762678036118,         !- Vertex 3 X-coordinate {m}
    20.651980477722,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.762678036118,         !- Vertex 4 X-coordinate {m}
    20.651980477722,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4525W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4525,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4523E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.762678036118,         !- Vertex 1 X-coordinate {m}
    20.651980477722,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -7.762678036118,         !- Vertex 2 X-coordinate {m}
    20.651980477722,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.034405098744,         !- Vertex 3 X-coordinate {m}
    16.944672049874,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.034405098744,         !- Vertex 4 X-coordinate {m}
    16.944672049874,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4525S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4525,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500N4525,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.425998639823,         !- Vertex 1 X-coordinate {m}
    18.128326417881,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -3.425998639823,         !- Vertex 2 X-coordinate {m}
    18.128326417881,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.083178596791,          !- Vertex 3 X-coordinate {m}
    20.710791155691,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.083178596791,          !- Vertex 4 X-coordinate {m}
    20.710791155691,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4525E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4525,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4527W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.083178596791,          !- Vertex 1 X-coordinate {m}
    20.710791155691,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    0.083178596791,          !- Vertex 2 X-coordinate {m}
    20.710791155691,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.645094340583,         !- Vertex 3 X-coordinate {m}
    24.418099583539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.645094340583,         !- Vertex 4 X-coordinate {m}
    24.418099583539,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4525EL,                !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4525,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.034405098744,         !- Vertex 1 X-coordinate {m}
    16.944672049874,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -5.034405098744,         !- Vertex 2 X-coordinate {m}
    16.944672049874,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.425998639823,         !- Vertex 3 X-coordinate {m}
    18.128326417881,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.425998639823,         !- Vertex 4 X-coordinate {m}
    18.128326417881,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4523,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4523,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -14.786067036118,        !- Vertex 1 X-coordinate {m}
    21.116929477722,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -12.057794098744,        !- Vertex 2 X-coordinate {m}
    17.409621049874,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.107886867864,        !- Vertex 3 X-coordinate {m}
    15.165004579347,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.906275667917,        !- Vertex 4 X-coordinate {m}
    16.249893663056,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -15.167713463194,        !- Vertex 5 X-coordinate {m}
    16.793414472000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -17.097597600516,        !- Vertex 6 X-coordinate {m}
    19.415833816139,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4523,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4523,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    -17.097597600516,        !- Vertex 1 X-coordinate {m}
    19.415833816139,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.167713463194,        !- Vertex 2 X-coordinate {m}
    16.793414472000,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -15.906275667917,        !- Vertex 3 X-coordinate {m}
    16.249893663056,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -15.107886867864,        !- Vertex 4 X-coordinate {m}
    15.165004579347,         !- Vertex 4 Y-coordinate {m}
    3.960000000000,          !- Vertex 4 Z-coordinate {m}
    -12.057794098744,        !- Vertex 5 X-coordinate {m}
    17.409621049874,         !- Vertex 5 Y-coordinate {m}
    3.960000000000,          !- Vertex 5 Z-coordinate {m}
    -14.786067036118,        !- Vertex 6 X-coordinate {m}
    21.116929477722,         !- Vertex 6 Y-coordinate {m}
    3.960000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4523N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4523,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.786067036118,        !- Vertex 1 X-coordinate {m}
    21.116929477722,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -14.786067036118,        !- Vertex 2 X-coordinate {m}
    21.116929477722,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.097597600516,        !- Vertex 3 X-coordinate {m}
    19.415833816139,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.097597600516,        !- Vertex 4 X-coordinate {m}
    19.415833816139,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4523E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4523,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4525W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.057794098744,        !- Vertex 1 X-coordinate {m}
    17.409621049874,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -12.057794098744,        !- Vertex 2 X-coordinate {m}
    17.409621049874,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.786067036118,        !- Vertex 3 X-coordinate {m}
    21.116929477722,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.786067036118,        !- Vertex 4 X-coordinate {m}
    21.116929477722,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4523EL,                !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4523,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.623513756301,        !- Vertex 1 X-coordinate {m}
    16.257380643562,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -13.623513756301,        !- Vertex 2 X-coordinate {m}
    16.257380643562,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -12.057794098744,        !- Vertex 3 X-coordinate {m}
    17.409621049874,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -12.057794098744,        !- Vertex 4 X-coordinate {m}
    17.409621049874,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4523N4522,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4523,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4522S4523,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.167713463194,        !- Vertex 1 X-coordinate {m}
    16.793414472000,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.167713463194,        !- Vertex 2 X-coordinate {m}
    16.793414472000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.906275667917,        !- Vertex 3 X-coordinate {m}
    16.249893663056,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.906275667917,        !- Vertex 4 X-coordinate {m}
    16.249893663056,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4523W4500,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4523,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500E4523,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.906275667917,        !- Vertex 1 X-coordinate {m}
    16.249893663056,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.906275667917,        !- Vertex 2 X-coordinate {m}
    16.249893663056,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.107886867864,        !- Vertex 3 X-coordinate {m}
    15.165004579347,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.107886867864,        !- Vertex 4 X-coordinate {m}
    15.165004579347,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4523W4522,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4523,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4522E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.097597600516,        !- Vertex 1 X-coordinate {m}
    19.415833816139,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -17.097597600516,        !- Vertex 2 X-coordinate {m}
    19.415833816139,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.167713463194,        !- Vertex 3 X-coordinate {m}
    16.793414472000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.167713463194,        !- Vertex 4 X-coordinate {m}
    16.793414472000,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4523S4524,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4523,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4524N4523,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.107886867864,        !- Vertex 1 X-coordinate {m}
    15.165004579347,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.107886867864,        !- Vertex 2 X-coordinate {m}
    15.165004579347,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.623513756301,        !- Vertex 3 X-coordinate {m}
    16.257380643562,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.623513756301,        !- Vertex 4 X-coordinate {m}
    16.257380643562,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4522,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4522,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.124826600516,        !- Vertex 1 X-coordinate {m}
    20.104977816139,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -19.194942463194,        !- Vertex 2 X-coordinate {m}
    17.482558472000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -22.620356919774,        !- Vertex 3 X-coordinate {m}
    14.961736225063,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.550241057096,        !- Vertex 4 X-coordinate {m}
    17.584155569202,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4522E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4522,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4523W4522,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.194942463194,        !- Vertex 1 X-coordinate {m}
    17.482558472000,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -19.194942463194,        !- Vertex 2 X-coordinate {m}
    17.482558472000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -21.124826600516,        !- Vertex 3 X-coordinate {m}
    20.104977816139,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -21.124826600516,        !- Vertex 4 X-coordinate {m}
    20.104977816139,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4522N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4522,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.124826600516,        !- Vertex 1 X-coordinate {m}
    20.104977816139,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -21.124826600516,        !- Vertex 2 X-coordinate {m}
    20.104977816139,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.550241057096,        !- Vertex 3 X-coordinate {m}
    17.584155569202,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.550241057096,        !- Vertex 4 X-coordinate {m}
    17.584155569202,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4522S4523,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4522,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4523N4522,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.933504667917,        !- Vertex 1 X-coordinate {m}
    16.939037663056,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -19.933504667917,        !- Vertex 2 X-coordinate {m}
    16.939037663056,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -19.194942463194,        !- Vertex 3 X-coordinate {m}
    17.482558472000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -19.194942463194,        !- Vertex 4 X-coordinate {m}
    17.482558472000,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4522,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4522,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.550241057096,        !- Vertex 1 X-coordinate {m}
    17.584155569202,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -22.620356919774,        !- Vertex 2 X-coordinate {m}
    14.961736225063,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -19.194942463194,        !- Vertex 3 X-coordinate {m}
    17.482558472000,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -21.124826600516,        !- Vertex 4 X-coordinate {m}
    20.104977816139,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4522W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4522,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4521E4522,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.550241057096,        !- Vertex 1 X-coordinate {m}
    17.584155569202,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -24.550241057096,        !- Vertex 2 X-coordinate {m}
    17.584155569202,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -22.620356919774,        !- Vertex 3 X-coordinate {m}
    14.961736225063,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -22.620356919774,        !- Vertex 4 X-coordinate {m}
    14.961736225063,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4522S4500,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4522,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500N4522,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.620356919774,        !- Vertex 1 X-coordinate {m}
    14.961736225063,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -22.620356919774,        !- Vertex 2 X-coordinate {m}
    14.961736225063,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -19.933504667917,        !- Vertex 3 X-coordinate {m}
    16.939037663056,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -19.933504667917,        !- Vertex 4 X-coordinate {m}
    16.939037663056,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4521,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4521,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.534913057096,        !- Vertex 1 X-coordinate {m}
    17.427065569202,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -23.806640119722,        !- Vertex 2 X-coordinate {m}
    13.719757141354,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -26.610277016819,        !- Vertex 3 X-coordinate {m}
    11.656511845895,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -29.338549954193,        !- Vertex 4 X-coordinate {m}
    15.363820273743,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4521,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4521,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.338549954193,        !- Vertex 1 X-coordinate {m}
    15.363820273743,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -26.610277016819,        !- Vertex 2 X-coordinate {m}
    11.656511845895,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -23.806640119722,        !- Vertex 3 X-coordinate {m}
    13.719757141354,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -26.534913057096,        !- Vertex 4 X-coordinate {m}
    17.427065569202,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4521S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4521,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4520N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.610277016819,        !- Vertex 1 X-coordinate {m}
    11.656511845895,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -26.610277016819,        !- Vertex 2 X-coordinate {m}
    11.656511845895,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -23.806640119722,        !- Vertex 3 X-coordinate {m}
    13.719757141354,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -23.806640119722,        !- Vertex 4 X-coordinate {m}
    13.719757141354,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4521N,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4521,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.534913057096,        !- Vertex 1 X-coordinate {m}
    17.427065569202,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -26.534913057096,        !- Vertex 2 X-coordinate {m}
    17.427065569202,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -29.338549954193,        !- Vertex 3 X-coordinate {m}
    15.363820273743,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -29.338549954193,        !- Vertex 4 X-coordinate {m}
    15.363820273743,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4521E4522,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4521,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4522W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.605028919774,        !- Vertex 1 X-coordinate {m}
    14.804646225063,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -24.605028919774,        !- Vertex 2 X-coordinate {m}
    14.804646225063,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -26.534913057096,        !- Vertex 3 X-coordinate {m}
    17.427065569202,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -26.534913057096,        !- Vertex 4 X-coordinate {m}
    17.427065569202,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4521W,                 !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4521,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.338549954193,        !- Vertex 1 X-coordinate {m}
    15.363820273743,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -29.338549954193,        !- Vertex 2 X-coordinate {m}
    15.363820273743,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -26.610277016819,        !- Vertex 3 X-coordinate {m}
    11.656511845895,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -26.610277016819,        !- Vertex 4 X-coordinate {m}
    11.656511845895,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4521E4500,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4521,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500W4521,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.806640119722,        !- Vertex 1 X-coordinate {m}
    13.719757141354,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -23.806640119722,        !- Vertex 2 X-coordinate {m}
    13.719757141354,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.605028919774,        !- Vertex 3 X-coordinate {m}
    14.804646225063,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.605028919774,        !- Vertex 4 X-coordinate {m}
    14.804646225063,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4514D,                 !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4514D,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.878173302033,        !- Vertex 1 X-coordinate {m}
    13.401672217051,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -35.701126484963,        !- Vertex 2 X-coordinate {m}
    10.443396341430,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.556712413908,        !- Vertex 3 X-coordinate {m}
    8.341920847304,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -40.733759230979,        !- Vertex 4 X-coordinate {m}
    11.300196722926,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4514D,                 !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4514D,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -40.733759230979,        !- Vertex 1 X-coordinate {m}
    11.300196722926,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -38.556712413908,        !- Vertex 2 X-coordinate {m}
    8.341920847304,          !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -35.701126484963,        !- Vertex 3 X-coordinate {m}
    10.443396341430,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -37.878173302033,        !- Vertex 4 X-coordinate {m}
    13.401672217051,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514DW,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514D,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514CE,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -40.733759230979,        !- Vertex 1 X-coordinate {m}
    11.300196722926,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -40.733759230979,        !- Vertex 2 X-coordinate {m}
    11.300196722926,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.556712413908,        !- Vertex 3 X-coordinate {m}
    8.341920847304,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.556712413908,        !- Vertex 4 X-coordinate {m}
    8.341920847304,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514DN,                !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4514D,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.878173302033,        !- Vertex 1 X-coordinate {m}
    13.401672217051,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -37.878173302033,        !- Vertex 2 X-coordinate {m}
    13.401672217051,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -40.733759230979,        !- Vertex 3 X-coordinate {m}
    11.300196722926,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -40.733759230979,        !- Vertex 4 X-coordinate {m}
    11.300196722926,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514DE,                !- Name
    Wall,                    !- Surface Type
    F10CBR40,                !- Construction Name
    RM4514D,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.701126484963,        !- Vertex 1 X-coordinate {m}
    10.443396341430,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -35.701126484963,        !- Vertex 2 X-coordinate {m}
    10.443396341430,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -37.878173302033,        !- Vertex 3 X-coordinate {m}
    13.401672217051,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -37.878173302033,        !- Vertex 4 X-coordinate {m}
    13.401672217051,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514DS,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514D,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514N4514D,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.556712413908,        !- Vertex 1 X-coordinate {m}
    8.341920847304,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -38.556712413908,        !- Vertex 2 X-coordinate {m}
    8.341920847304,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -35.701126484963,        !- Vertex 3 X-coordinate {m}
    10.443396341430,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -35.701126484963,        !- Vertex 4 X-coordinate {m}
    10.443396341430,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4514C,                 !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4514C,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.403217230979,        !- Vertex 1 X-coordinate {m}
    11.806623722926,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -40.226170413908,        !- Vertex 2 X-coordinate {m}
    8.848347847304,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.171559707986,        !- Vertex 3 X-coordinate {m}
    6.680784490368,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -45.348606525056,        !- Vertex 4 X-coordinate {m}
    9.639060365989,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514CE,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514DW,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -40.226170413908,        !- Vertex 1 X-coordinate {m}
    8.848347847304,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -40.226170413908,        !- Vertex 2 X-coordinate {m}
    8.848347847304,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -42.403217230979,        !- Vertex 3 X-coordinate {m}
    11.806623722926,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -42.403217230979,        !- Vertex 4 X-coordinate {m}
    11.806623722926,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514CW,                !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4514C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.348606525056,        !- Vertex 1 X-coordinate {m}
    9.639060365989,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -45.348606525056,        !- Vertex 2 X-coordinate {m}
    9.639060365989,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.171559707986,        !- Vertex 3 X-coordinate {m}
    6.680784490368,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -43.171559707986,        !- Vertex 4 X-coordinate {m}
    6.680784490368,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514CN,                !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4514C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.403217230979,        !- Vertex 1 X-coordinate {m}
    11.806623722926,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -42.403217230979,        !- Vertex 2 X-coordinate {m}
    11.806623722926,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -45.348606525056,        !- Vertex 3 X-coordinate {m}
    9.639060365989,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -45.348606525056,        !- Vertex 4 X-coordinate {m}
    9.639060365989,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4514C,                 !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4514C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.348606525056,        !- Vertex 1 X-coordinate {m}
    9.639060365989,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -43.171559707986,        !- Vertex 2 X-coordinate {m}
    6.680784490368,          !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -40.226170413908,        !- Vertex 3 X-coordinate {m}
    8.848347847304,          !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -42.403217230979,        !- Vertex 4 X-coordinate {m}
    11.806623722926,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514CS,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514N4514C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.171559707986,        !- Vertex 1 X-coordinate {m}
    6.680784490368,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -43.171559707986,        !- Vertex 2 X-coordinate {m}
    6.680784490368,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -40.226170413908,        !- Vertex 3 X-coordinate {m}
    8.848347847304,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -40.226170413908,        !- Vertex 4 X-coordinate {m}
    8.848347847304,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4514,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4514,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.419357484963,        !- Vertex 1 X-coordinate {m}
    -0.425271658570,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -35.836980419247,        !- Vertex 2 X-coordinate {m}
    -5.293177836696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -41.637955642270,        !- Vertex 3 X-coordinate {m}
    -9.562216687758,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -45.220332707986,        !- Vertex 4 X-coordinate {m}
    -4.694310509632,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514N4514C,            !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514CS,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.274943413908,        !- Vertex 1 X-coordinate {m}
    -2.526747152696,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -42.274943413908,        !- Vertex 2 X-coordinate {m}
    -2.526747152696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -45.220332707986,        !- Vertex 3 X-coordinate {m}
    -4.694310509632,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -45.220332707986,        !- Vertex 4 X-coordinate {m}
    -4.694310509632,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4514,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4514,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.220332707986,        !- Vertex 1 X-coordinate {m}
    -4.694310509632,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -41.637955642270,        !- Vertex 2 X-coordinate {m}
    -9.562216687758,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -35.836980419247,        !- Vertex 3 X-coordinate {m}
    -5.293177836696,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -39.419357484963,        !- Vertex 4 X-coordinate {m}
    -0.425271658570,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514W,                 !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4514,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.220332707986,        !- Vertex 1 X-coordinate {m}
    -4.694310509632,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -45.220332707986,        !- Vertex 2 X-coordinate {m}
    -4.694310509632,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -41.637955642270,        !- Vertex 3 X-coordinate {m}
    -9.562216687758,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -41.637955642270,        !- Vertex 4 X-coordinate {m}
    -9.562216687758,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514S4514A,            !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514AN,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.692566348192,        !- Vertex 1 X-coordinate {m}
    -7.394653330822,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -38.692566348192,        !- Vertex 2 X-coordinate {m}
    -7.394653330822,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -35.836980419247,        !- Vertex 3 X-coordinate {m}
    -5.293177836696,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -35.836980419247,        !- Vertex 4 X-coordinate {m}
    -5.293177836696,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514E,                 !- Name
    Wall,                    !- Surface Type
    F10CBR40,                !- Construction Name
    RM4514,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.793833146325,        !- Vertex 1 X-coordinate {m}
    -2.634112276292,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -37.793833146325,        !- Vertex 2 X-coordinate {m}
    -2.634112276292,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -39.419357484963,        !- Vertex 3 X-coordinate {m}
    -0.425271658570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -39.419357484963,        !- Vertex 4 X-coordinate {m}
    -0.425271658570,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500W4514,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.836980419247,        !- Vertex 1 X-coordinate {m}
    -5.293177836696,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -35.836980419247,        !- Vertex 2 X-coordinate {m}
    -5.293177836696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -37.793833146325,        !- Vertex 3 X-coordinate {m}
    -2.634112276292,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -37.793833146325,        !- Vertex 4 X-coordinate {m}
    -2.634112276292,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514S4514B,            !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514BN,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.637955642270,        !- Vertex 1 X-coordinate {m}
    -9.562216687758,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -41.637955642270,        !- Vertex 2 X-coordinate {m}
    -9.562216687758,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.692566348192,        !- Vertex 3 X-coordinate {m}
    -7.394653330822,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.692566348192,        !- Vertex 4 X-coordinate {m}
    -7.394653330822,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514N4514D,            !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514DS,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.419357484963,        !- Vertex 1 X-coordinate {m}
    -0.425271658570,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -39.419357484963,        !- Vertex 2 X-coordinate {m}
    -0.425271658570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -42.274943413908,        !- Vertex 3 X-coordinate {m}
    -2.526747152696,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -42.274943413908,        !- Vertex 4 X-coordinate {m}
    -2.526747152696,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4514B,                 !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4514B,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.127042348193,        !- Vertex 1 X-coordinate {m}
    -10.884263330822,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -34.195972778354,        !- Vertex 2 X-coordinate {m}
    -13.508293497654,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -37.141362072432,        !- Vertex 3 X-coordinate {m}
    -15.675856854590,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -39.072431642270,        !- Vertex 4 X-coordinate {m}
    -13.051826687758,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4514B,                 !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4514B,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.072431642270,        !- Vertex 1 X-coordinate {m}
    -13.051826687758,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -37.141362072432,        !- Vertex 2 X-coordinate {m}
    -15.675856854590,        !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -34.195972778354,        !- Vertex 3 X-coordinate {m}
    -13.508293497654,        !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -36.127042348193,        !- Vertex 4 X-coordinate {m}
    -10.884263330822,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514BE,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514B,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514AW,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.195972778354,        !- Vertex 1 X-coordinate {m}
    -13.508293497654,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -34.195972778354,        !- Vertex 2 X-coordinate {m}
    -13.508293497654,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.127042348193,        !- Vertex 3 X-coordinate {m}
    -10.884263330822,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.127042348193,        !- Vertex 4 X-coordinate {m}
    -10.884263330822,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514BW,                !- Name
    Wall,                    !- Surface Type
    EW2P78EX,                !- Construction Name
    RM4514B,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.072431642270,        !- Vertex 1 X-coordinate {m}
    -13.051826687758,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -39.072431642270,        !- Vertex 2 X-coordinate {m}
    -13.051826687758,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -37.141362072432,        !- Vertex 3 X-coordinate {m}
    -15.675856854590,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -37.141362072432,        !- Vertex 4 X-coordinate {m}
    -15.675856854590,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514BS,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514B,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.141362072432,        !- Vertex 1 X-coordinate {m}
    -15.675856854590,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -37.141362072432,        !- Vertex 2 X-coordinate {m}
    -15.675856854590,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -34.195972778354,        !- Vertex 3 X-coordinate {m}
    -13.508293497654,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -34.195972778354,        !- Vertex 4 X-coordinate {m}
    -13.508293497654,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514BN,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514B,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514S4514B,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.127042348193,        !- Vertex 1 X-coordinate {m}
    -10.884263330822,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -36.127042348193,        !- Vertex 2 X-coordinate {m}
    -10.884263330822,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -39.072431642270,        !- Vertex 3 X-coordinate {m}
    -13.051826687758,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -39.072431642270,        !- Vertex 4 X-coordinate {m}
    -13.051826687758,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4514A,                 !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4514A,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.649310419247,        !- Vertex 1 X-coordinate {m}
    -15.849356836696,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -27.718240849409,        !- Vertex 2 X-coordinate {m}
    -18.473387003528,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -30.573826778354,        !- Vertex 3 X-coordinate {m}
    -20.574862497654,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.504896348192,        !- Vertex 4 X-coordinate {m}
    -17.950832330822,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514AW,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514A,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514BE,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.504896348192,        !- Vertex 1 X-coordinate {m}
    -17.950832330822,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -32.504896348192,        !- Vertex 2 X-coordinate {m}
    -17.950832330822,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -30.573826778354,        !- Vertex 3 X-coordinate {m}
    -20.574862497654,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -30.573826778354,        !- Vertex 4 X-coordinate {m}
    -20.574862497654,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514AE,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514A,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500W4514A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.718240849409,        !- Vertex 1 X-coordinate {m}
    -18.473387003528,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -27.718240849409,        !- Vertex 2 X-coordinate {m}
    -18.473387003528,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -29.649310419247,        !- Vertex 3 X-coordinate {m}
    -15.849356836696,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -29.649310419247,        !- Vertex 4 X-coordinate {m}
    -15.849356836696,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4514AS,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514A,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.573826778354,        !- Vertex 1 X-coordinate {m}
    -20.574862497654,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -30.573826778354,        !- Vertex 2 X-coordinate {m}
    -20.574862497654,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -27.718240849409,        !- Vertex 3 X-coordinate {m}
    -18.473387003528,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -27.718240849409,        !- Vertex 4 X-coordinate {m}
    -18.473387003528,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4514A,                 !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4514A,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.504896348192,        !- Vertex 1 X-coordinate {m}
    -17.950832330822,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -30.573826778354,        !- Vertex 2 X-coordinate {m}
    -20.574862497654,        !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -27.718240849409,        !- Vertex 3 X-coordinate {m}
    -18.473387003528,        !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -29.649310419247,        !- Vertex 4 X-coordinate {m}
    -15.849356836696,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4514AN,                !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4514A,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514S4514A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.649310419247,        !- Vertex 1 X-coordinate {m}
    -15.849356836696,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -29.649310419247,        !- Vertex 2 X-coordinate {m}
    -15.849356836696,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.504896348192,        !- Vertex 3 X-coordinate {m}
    -17.950832330822,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.504896348192,        !- Vertex 4 X-coordinate {m}
    -17.950832330822,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4520,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4520,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.819822119722,        !- Vertex 1 X-coordinate {m}
    4.115883141354,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -15.689599887064,        !- Vertex 2 X-coordinate {m}
    1.221234762105,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.493236784161,        !- Vertex 3 X-coordinate {m}
    -0.842010533355,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.623459016819,        !- Vertex 4 X-coordinate {m}
    2.052637845895,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4520N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4520,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4521S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.819822119722,        !- Vertex 1 X-coordinate {m}
    4.115883141354,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -17.819822119722,        !- Vertex 2 X-coordinate {m}
    4.115883141354,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.623459016819,        !- Vertex 3 X-coordinate {m}
    2.052637845895,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.623459016819,        !- Vertex 4 X-coordinate {m}
    2.052637845895,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4520,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4520,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.623459016819,        !- Vertex 1 X-coordinate {m}
    2.052637845895,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -18.493236784161,        !- Vertex 2 X-coordinate {m}
    -0.842010533355,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -15.689599887064,        !- Vertex 3 X-coordinate {m}
    1.221234762105,          !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -17.819822119722,        !- Vertex 4 X-coordinate {m}
    4.115883141354,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4520W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4520,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500E4520,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.549160798485,        !- Vertex 1 X-coordinate {m}
    0.592829780400,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -19.549160798485,        !- Vertex 2 X-coordinate {m}
    0.592829780400,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.493236784161,        !- Vertex 3 X-coordinate {m}
    -0.842010533355,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.493236784161,        !- Vertex 4 X-coordinate {m}
    -0.842010533355,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4520S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4520,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500N4520,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.493236784161,        !- Vertex 1 X-coordinate {m}
    -0.842010533355,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -18.493236784161,        !- Vertex 2 X-coordinate {m}
    -0.842010533355,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.689599887064,        !- Vertex 3 X-coordinate {m}
    1.221234762105,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.689599887064,        !- Vertex 4 X-coordinate {m}
    1.221234762105,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4520E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4520,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500W4520,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.689599887064,        !- Vertex 1 X-coordinate {m}
    1.221234762105,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.689599887064,        !- Vertex 2 X-coordinate {m}
    1.221234762105,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.819822119722,        !- Vertex 3 X-coordinate {m}
    4.115883141354,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.819822119722,        !- Vertex 4 X-coordinate {m}
    4.115883141354,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4520W,                 !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4520,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.623459016819,        !- Vertex 1 X-coordinate {m}
    2.052637845895,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -20.623459016819,        !- Vertex 2 X-coordinate {m}
    2.052637845895,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -19.549160798485,        !- Vertex 3 X-coordinate {m}
    0.592829780400,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -19.549160798485,        !- Vertex 4 X-coordinate {m}
    0.592829780400,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4524,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4524,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.576353756301,         !- Vertex 1 X-coordinate {m}
    8.052452643562,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.446131523644,         !- Vertex 2 X-coordinate {m}
    5.157804264312,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.414877746769,         !- Vertex 3 X-coordinate {m}
    2.973052135883,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.545099979427,         !- Vertex 4 X-coordinate {m}
    5.867700515132,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4524N4500,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4524,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500S4524,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.060726867864,         !- Vertex 1 X-coordinate {m}
    6.960076579347,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -8.060726867864,         !- Vertex 2 X-coordinate {m}
    6.960076579347,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.545099979427,         !- Vertex 3 X-coordinate {m}
    5.867700515132,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.545099979427,         !- Vertex 4 X-coordinate {m}
    5.867700515132,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4524W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4524,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500E4524,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.545099979427,         !- Vertex 1 X-coordinate {m}
    5.867700515132,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -9.545099979427,         !- Vertex 2 X-coordinate {m}
    5.867700515132,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.414877746769,         !- Vertex 3 X-coordinate {m}
    2.973052135883,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.414877746769,         !- Vertex 4 X-coordinate {m}
    2.973052135883,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4524S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4524,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500N4524,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.414877746769,         !- Vertex 1 X-coordinate {m}
    2.973052135883,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -7.414877746769,         !- Vertex 2 X-coordinate {m}
    2.973052135883,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.446131523644,         !- Vertex 3 X-coordinate {m}
    5.157804264312,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.446131523644,         !- Vertex 4 X-coordinate {m}
    5.157804264312,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4524,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4524,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.545099979427,         !- Vertex 1 X-coordinate {m}
    5.867700515132,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -7.414877746769,         !- Vertex 2 X-coordinate {m}
    2.973052135883,          !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -4.446131523644,         !- Vertex 3 X-coordinate {m}
    5.157804264312,          !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -6.576353756301,         !- Vertex 4 X-coordinate {m}
    8.052452643562,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4524EL,                !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4524,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.446131523644,         !- Vertex 1 X-coordinate {m}
    5.157804264312,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -4.446131523644,         !- Vertex 2 X-coordinate {m}
    5.157804264312,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.576353756301,         !- Vertex 3 X-coordinate {m}
    8.052452643562,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.576353756301,         !- Vertex 4 X-coordinate {m}
    8.052452643562,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4524N4523,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4524,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4523S4524,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.576353756301,         !- Vertex 1 X-coordinate {m}
    8.052452643562,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -6.576353756301,         !- Vertex 2 X-coordinate {m}
    8.052452643562,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.060726867864,         !- Vertex 3 X-coordinate {m}
    6.960076579347,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.060726867864,         !- Vertex 4 X-coordinate {m}
    6.960076579347,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4526,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4526,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.341288026394,         !- Vertex 1 X-coordinate {m}
    15.238264183867,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.471510259052,         !- Vertex 2 X-coordinate {m}
    12.343615804618,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.126957829448,         !- Vertex 3 X-coordinate {m}
    10.618218776441,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.996735596791,          !- Vertex 4 X-coordinate {m}
    13.512867155691,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4526,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4526,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.996735596791,          !- Vertex 1 X-coordinate {m}
    13.512867155691,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    10.126957829448,         !- Vertex 2 X-coordinate {m}
    10.618218776441,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    12.471510259052,         !- Vertex 3 X-coordinate {m}
    12.343615804618,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    10.341288026394,         !- Vertex 4 X-coordinate {m}
    15.238264183867,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4526E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4526,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533W4526,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.471510259052,         !- Vertex 1 X-coordinate {m}
    12.343615804618,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    12.471510259052,         !- Vertex 2 X-coordinate {m}
    12.343615804618,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.341288026394,         !- Vertex 3 X-coordinate {m}
    15.238264183867,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.341288026394,         !- Vertex 4 X-coordinate {m}
    15.238264183867,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4526S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4526,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500N4526,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.126957829448,         !- Vertex 1 X-coordinate {m}
    10.618218776441,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    10.126957829448,         !- Vertex 2 X-coordinate {m}
    10.618218776441,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.471510259052,         !- Vertex 3 X-coordinate {m}
    12.343615804618,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.471510259052,         !- Vertex 4 X-coordinate {m}
    12.343615804618,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4526N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4526,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4527S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.341288026394,         !- Vertex 1 X-coordinate {m}
    15.238264183867,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    10.341288026394,         !- Vertex 2 X-coordinate {m}
    15.238264183867,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.996735596791,          !- Vertex 3 X-coordinate {m}
    13.512867155691,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.996735596791,          !- Vertex 4 X-coordinate {m}
    13.512867155691,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4526W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4526,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500E4526,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.996735596791,          !- Vertex 1 X-coordinate {m}
    13.512867155691,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    7.996735596791,          !- Vertex 2 X-coordinate {m}
    13.512867155691,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.126957829448,         !- Vertex 3 X-coordinate {m}
    10.618218776441,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.126957829448,         !- Vertex 4 X-coordinate {m}
    10.618218776441,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4535,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4535,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    33.767332602828,         !- Vertex 1 X-coordinate {m}
    25.149952046687,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    36.026174263556,         !- Vertex 2 X-coordinate {m}
    22.080529405251,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.746054741671,         !- Vertex 3 X-coordinate {m}
    20.402549677746,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.487213080943,         !- Vertex 4 X-coordinate {m}
    23.471972319181,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4535W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4535,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533E4535,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.487213080943,         !- Vertex 1 X-coordinate {m}
    23.471972319181,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    31.487213080943,         !- Vertex 2 X-coordinate {m}
    23.471972319181,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.746054741671,         !- Vertex 3 X-coordinate {m}
    20.402549677746,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.746054741671,         !- Vertex 4 X-coordinate {m}
    20.402549677746,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4535S,                 !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4535,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    33.746054741671,         !- Vertex 1 X-coordinate {m}
    20.402549677746,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    33.746054741671,         !- Vertex 2 X-coordinate {m}
    20.402549677746,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.026174263556,         !- Vertex 3 X-coordinate {m}
    22.080529405251,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.026174263556,         !- Vertex 4 X-coordinate {m}
    22.080529405251,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4535N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4535,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4534S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    33.767332602828,         !- Vertex 1 X-coordinate {m}
    25.149952046687,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    33.767332602828,         !- Vertex 2 X-coordinate {m}
    25.149952046687,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.487213080943,         !- Vertex 3 X-coordinate {m}
    23.471972319181,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.487213080943,         !- Vertex 4 X-coordinate {m}
    23.471972319181,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4535E,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4535,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.026174263556,         !- Vertex 1 X-coordinate {m}
    22.080529405251,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    36.026174263556,         !- Vertex 2 X-coordinate {m}
    22.080529405251,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.767332602828,         !- Vertex 3 X-coordinate {m}
    25.149952046687,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.767332602828,         !- Vertex 4 X-coordinate {m}
    25.149952046687,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4535,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4535,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.487213080943,         !- Vertex 1 X-coordinate {m}
    23.471972319181,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    33.746054741671,         !- Vertex 2 X-coordinate {m}
    20.402549677746,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    36.026174263556,         !- Vertex 3 X-coordinate {m}
    22.080529405251,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    33.767332602828,         !- Vertex 4 X-coordinate {m}
    25.149952046687,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4533,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4533,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.875583495588,         !- Vertex 1 X-coordinate {m}
    19.465085211363,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.954151741671,         !- Vertex 2 X-coordinate {m}
    15.281778677746,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.215602259052,         !- Vertex 3 X-coordinate {m}
    7.379092804618,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.137034012969,         !- Vertex 4 X-coordinate {m}
    11.562399338235,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533N4532,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4532S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.875583495588,         !- Vertex 1 X-coordinate {m}
    19.465085211363,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    25.875583495588,         !- Vertex 2 X-coordinate {m}
    19.465085211363,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.345465563966,         !- Vertex 3 X-coordinate {m}
    16.867209850835,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.345465563966,         !- Vertex 4 X-coordinate {m}
    16.867209850835,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533N4530,             !- Name
    Wall,                    !- Surface Type
    P63,                     !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4530S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.345465563966,         !- Vertex 1 X-coordinate {m}
    16.867209850835,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    22.345465563966,         !- Vertex 2 X-coordinate {m}
    16.867209850835,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.576140462439,         !- Vertex 3 X-coordinate {m}
    14.093297761565,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.576140462439,         !- Vertex 4 X-coordinate {m}
    14.093297761565,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4533,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4533,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.137034012969,         !- Vertex 1 X-coordinate {m}
    11.562399338235,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    18.215602259052,         !- Vertex 2 X-coordinate {m}
    7.379092804618,          !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    28.954151741671,         !- Vertex 3 X-coordinate {m}
    15.281778677746,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    25.875583495588,         !- Vertex 4 X-coordinate {m}
    19.465085211363,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533W4526,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4526E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.085380026394,         !- Vertex 1 X-coordinate {m}
    10.273741183867,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    16.085380026394,         !- Vertex 2 X-coordinate {m}
    10.273741183867,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.215602259052,         !- Vertex 3 X-coordinate {m}
    7.379092804618,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.215602259052,         !- Vertex 4 X-coordinate {m}
    7.379092804618,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533W4527,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4527E4533,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.137034012969,         !- Vertex 1 X-coordinate {m}
    11.562399338235,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    15.137034012969,         !- Vertex 2 X-coordinate {m}
    11.562399338235,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.085380026394,         !- Vertex 3 X-coordinate {m}
    10.273741183867,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.085380026394,         !- Vertex 4 X-coordinate {m}
    10.273741183867,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4536N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.215602259052,         !- Vertex 1 X-coordinate {m}
    7.379092804618,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    18.215602259052,         !- Vertex 2 X-coordinate {m}
    7.379092804618,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.954151741671,         !- Vertex 3 X-coordinate {m}
    15.281778677746,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.954151741671,         !- Vertex 4 X-coordinate {m}
    15.281778677746,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533E4534,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4534W4533,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.695310080943,         !- Vertex 1 X-coordinate {m}
    18.351201319181,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    26.695310080943,         !- Vertex 2 X-coordinate {m}
    18.351201319181,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.875583495588,         !- Vertex 3 X-coordinate {m}
    19.465085211363,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.875583495588,         !- Vertex 4 X-coordinate {m}
    19.465085211363,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533E4535,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4535W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.954151741671,         !- Vertex 1 X-coordinate {m}
    15.281778677746,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    28.954151741671,         !- Vertex 2 X-coordinate {m}
    15.281778677746,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.695310080943,         !- Vertex 3 X-coordinate {m}
    18.351201319181,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.695310080943,         !- Vertex 4 X-coordinate {m}
    18.351201319181,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4533N4528,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4533,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4528S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.576140462439,         !- Vertex 1 X-coordinate {m}
    14.093297761565,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    18.576140462439,         !- Vertex 2 X-coordinate {m}
    14.093297761565,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.137034012969,         !- Vertex 3 X-coordinate {m}
    11.562399338235,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.137034012969,         !- Vertex 4 X-coordinate {m}
    11.562399338235,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4537,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4537,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    40.067558033518,         !- Vertex 1 X-coordinate {m}
    6.501273376432,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    42.981528974646,         !- Vertex 2 X-coordinate {m}
    2.541629573732,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.701409452760,         !- Vertex 3 X-coordinate {m}
    0.863649846226,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.787438511632,         !- Vertex 4 X-coordinate {m}
    4.823293648927,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4537E,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4537,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.981528974646,         !- Vertex 1 X-coordinate {m}
    2.541629573732,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    42.981528974646,         !- Vertex 2 X-coordinate {m}
    2.541629573732,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.067558033518,         !- Vertex 3 X-coordinate {m}
    6.501273376432,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.067558033518,         !- Vertex 4 X-coordinate {m}
    6.501273376432,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4537N,                 !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4537,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    40.067558033518,         !- Vertex 1 X-coordinate {m}
    6.501273376432,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    40.067558033518,         !- Vertex 2 X-coordinate {m}
    6.501273376432,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.787438511632,         !- Vertex 3 X-coordinate {m}
    4.823293648927,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.787438511632,         !- Vertex 4 X-coordinate {m}
    4.823293648927,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4537,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4537,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.787438511632,         !- Vertex 1 X-coordinate {m}
    4.823293648927,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    40.701409452760,         !- Vertex 2 X-coordinate {m}
    0.863649846226,          !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    42.981528974646,         !- Vertex 3 X-coordinate {m}
    2.541629573732,          !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    40.067558033518,         !- Vertex 4 X-coordinate {m}
    6.501273376432,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4537S,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4537,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    40.701409452760,         !- Vertex 1 X-coordinate {m}
    0.863649846226,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    40.701409452760,         !- Vertex 2 X-coordinate {m}
    0.863649846226,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    42.981528974646,         !- Vertex 3 X-coordinate {m}
    2.541629573732,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    42.981528974646,         !- Vertex 4 X-coordinate {m}
    2.541629573732,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4537W4536,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4537,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4536E4537,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.787438511632,         !- Vertex 1 X-coordinate {m}
    4.823293648927,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    37.787438511632,         !- Vertex 2 X-coordinate {m}
    4.823293648927,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.295901389238,         !- Vertex 3 X-coordinate {m}
    2.773521772135,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.295901389238,         !- Vertex 4 X-coordinate {m}
    2.773521772135,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4536,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4536,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.675902741671,         !- Vertex 1 X-coordinate {m}
    10.868930677746,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.978342389238,         !- Vertex 2 X-coordinate {m}
    3.663720772135,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.239792906618,         !- Vertex 3 X-coordinate {m}
    -4.238965100993,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.937353259052,         !- Vertex 4 X-coordinate {m}
    2.966244804618,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4536E4537,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4536,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4537W4536,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.978342389238,         !- Vertex 1 X-coordinate {m}
    3.663720772135,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    28.978342389238,         !- Vertex 2 X-coordinate {m}
    3.663720772135,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.469879511632,         !- Vertex 3 X-coordinate {m}
    5.713492648927,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.469879511632,         !- Vertex 4 X-coordinate {m}
    5.713492648927,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4536S,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4536,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.239792906618,         !- Vertex 1 X-coordinate {m}
    -4.238965100993,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    18.239792906618,         !- Vertex 2 X-coordinate {m}
    -4.238965100993,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.350291526725,         !- Vertex 3 X-coordinate {m}
    -1.949894911087,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.350291526725,         !- Vertex 4 X-coordinate {m}
    -1.949894911087,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4536,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4536,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.937353259052,         !- Vertex 1 X-coordinate {m}
    2.966244804618,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    18.239792906618,         !- Vertex 2 X-coordinate {m}
    -4.238965100993,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    28.978342389238,         !- Vertex 3 X-coordinate {m}
    3.663720772135,          !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    23.675902741671,         !- Vertex 4 X-coordinate {m}
    10.868930677746,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4536N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4536,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4533S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.675902741671,         !- Vertex 1 X-coordinate {m}
    10.868930677746,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    23.675902741671,         !- Vertex 2 X-coordinate {m}
    10.868930677746,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.937353259052,         !- Vertex 3 X-coordinate {m}
    2.966244804618,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.937353259052,         !- Vertex 4 X-coordinate {m}
    2.966244804618,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4536W4500,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4536,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500E4536,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.937353259052,         !- Vertex 1 X-coordinate {m}
    2.966244804618,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    12.937353259052,         !- Vertex 2 X-coordinate {m}
    2.966244804618,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.166054062697,         !- Vertex 3 X-coordinate {m}
    1.296627083364,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.166054062697,         !- Vertex 4 X-coordinate {m}
    1.296627083364,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4536W4543,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4536,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4543E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.166054062697,         !- Vertex 1 X-coordinate {m}
    1.296627083364,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    14.166054062697,         !- Vertex 2 X-coordinate {m}
    1.296627083364,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.239792906618,         !- Vertex 3 X-coordinate {m}
    -4.238965100993,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.239792906618,         !- Vertex 4 X-coordinate {m}
    -4.238965100993,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4536S4541,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4536,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4541N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.350291526725,         !- Vertex 1 X-coordinate {m}
    -1.949894911087,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    21.350291526725,         !- Vertex 2 X-coordinate {m}
    -1.949894911087,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.199352351553,         !- Vertex 3 X-coordinate {m}
    0.882696087764,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.199352351553,         !- Vertex 4 X-coordinate {m}
    0.882696087764,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4536S4539,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4536,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4539N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.199352351553,         !- Vertex 1 X-coordinate {m}
    0.882696087764,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    25.199352351553,         !- Vertex 2 X-coordinate {m}
    0.882696087764,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.978342389238,         !- Vertex 3 X-coordinate {m}
    3.663720772135,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.978342389238,         !- Vertex 4 X-coordinate {m}
    3.663720772135,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4536E,                 !- Name
    Wall,                    !- Surface Type
    F10CBR40,                !- Construction Name
    RM4536,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.469879511632,         !- Vertex 1 X-coordinate {m}
    5.713492648927,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    27.469879511632,         !- Vertex 2 X-coordinate {m}
    5.713492648927,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    23.675902741671,         !- Vertex 3 X-coordinate {m}
    10.868930677746,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    23.675902741671,         !- Vertex 4 X-coordinate {m}
    10.868930677746,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4539,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4539,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    33.457548389238,         !- Vertex 1 X-coordinate {m}
    -0.126607227865,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.564239786437,         !- Vertex 2 X-coordinate {m}
    -2.989280776660,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.785249748752,         !- Vertex 3 X-coordinate {m}
    -5.770305461030,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    29.678558351553,         !- Vertex 4 X-coordinate {m}
    -2.907631912236,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4539E,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4539,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.564239786437,         !- Vertex 1 X-coordinate {m}
    -2.989280776660,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    35.564239786437,         !- Vertex 2 X-coordinate {m}
    -2.989280776660,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    34.863056452760,         !- Vertex 3 X-coordinate {m}
    -2.036479153774,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    34.863056452760,         !- Vertex 4 X-coordinate {m}
    -2.036479153774,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4539N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4539,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4536S4539,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    33.457548389238,         !- Vertex 1 X-coordinate {m}
    -0.126607227865,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    33.457548389238,         !- Vertex 2 X-coordinate {m}
    -0.126607227865,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    29.678558351553,         !- Vertex 3 X-coordinate {m}
    -2.907631912236,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    29.678558351553,         !- Vertex 4 X-coordinate {m}
    -2.907631912236,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4539,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4539,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    29.678558351553,         !- Vertex 1 X-coordinate {m}
    -2.907631912236,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    31.785249748752,         !- Vertex 2 X-coordinate {m}
    -5.770305461030,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    35.564239786437,         !- Vertex 3 X-coordinate {m}
    -2.989280776660,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    33.457548389238,         !- Vertex 4 X-coordinate {m}
    -0.126607227865,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4539E4537,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4539,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4537W4539,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    34.863056452760,         !- Vertex 1 X-coordinate {m}
    -2.036479153774,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    34.863056452760,         !- Vertex 2 X-coordinate {m}
    -2.036479153774,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.457548389238,         !- Vertex 3 X-coordinate {m}
    -0.126607227865,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.457548389238,         !- Vertex 4 X-coordinate {m}
    -0.126607227865,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4539S,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4539,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.785249748752,         !- Vertex 1 X-coordinate {m}
    -5.770305461030,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    31.785249748752,         !- Vertex 2 X-coordinate {m}
    -5.770305461030,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.564239786437,         !- Vertex 3 X-coordinate {m}
    -2.989280776660,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.564239786437,         !- Vertex 4 X-coordinate {m}
    -2.989280776660,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4539W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4539,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4541E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.678558351553,         !- Vertex 1 X-coordinate {m}
    -2.907631912236,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    29.678558351553,         !- Vertex 2 X-coordinate {m}
    -2.907631912236,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.785249748752,         !- Vertex 3 X-coordinate {m}
    -5.770305461030,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.785249748752,         !- Vertex 4 X-coordinate {m}
    -5.770305461030,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4541,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4541,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.980862351553,         !- Vertex 1 X-coordinate {m}
    -3.907263912236,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.087553748752,         !- Vertex 2 X-coordinate {m}
    -6.769937461030,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.238492923924,         !- Vertex 3 X-coordinate {m}
    -9.602528459881,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.131801526725,         !- Vertex 4 X-coordinate {m}
    -6.739854911087,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4541E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4541,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4539W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.087553748752,         !- Vertex 1 X-coordinate {m}
    -6.769937461030,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    28.087553748752,         !- Vertex 2 X-coordinate {m}
    -6.769937461030,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.980862351553,         !- Vertex 3 X-coordinate {m}
    -3.907263912236,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.980862351553,         !- Vertex 4 X-coordinate {m}
    -3.907263912236,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4541S,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4541,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.238492923924,         !- Vertex 1 X-coordinate {m}
    -9.602528459881,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    24.238492923924,         !- Vertex 2 X-coordinate {m}
    -9.602528459881,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.087553748752,         !- Vertex 3 X-coordinate {m}
    -6.769937461030,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.087553748752,         !- Vertex 4 X-coordinate {m}
    -6.769937461030,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4541,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4541,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.131801526725,         !- Vertex 1 X-coordinate {m}
    -6.739854911087,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    24.238492923924,         !- Vertex 2 X-coordinate {m}
    -9.602528459881,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    28.087553748752,         !- Vertex 3 X-coordinate {m}
    -6.769937461030,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    25.980862351553,         !- Vertex 4 X-coordinate {m}
    -3.907263912236,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4541N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4541,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4536S4541,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.980862351553,         !- Vertex 1 X-coordinate {m}
    -3.907263912236,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    25.980862351553,         !- Vertex 2 X-coordinate {m}
    -3.907263912236,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.131801526725,         !- Vertex 3 X-coordinate {m}
    -6.739854911087,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.131801526725,         !- Vertex 4 X-coordinate {m}
    -6.739854911087,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4541W,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4541,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.131801526725,         !- Vertex 1 X-coordinate {m}
    -6.739854911087,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    22.131801526725,         !- Vertex 2 X-coordinate {m}
    -6.739854911087,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.238492923924,         !- Vertex 3 X-coordinate {m}
    -9.602528459881,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.238492923924,         !- Vertex 4 X-coordinate {m}
    -9.602528459881,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4543,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4543,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.623822062697,          !- Vertex 1 X-coordinate {m}
    0.884668083364,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.697560906618,          !- Vertex 2 X-coordinate {m}
    -4.650924100993,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.353008477015,          !- Vertex 3 X-coordinate {m}
    -6.376321129170,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.279269633093,          !- Vertex 4 X-coordinate {m}
    -0.840728944812,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4543E,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4543,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4536W4543,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.697560906618,          !- Vertex 1 X-coordinate {m}
    -4.650924100993,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    8.697560906618,          !- Vertex 2 X-coordinate {m}
    -4.650924100993,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.623822062697,          !- Vertex 3 X-coordinate {m}
    0.884668083364,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.623822062697,          !- Vertex 4 X-coordinate {m}
    0.884668083364,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4543S,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4543,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.353008477015,          !- Vertex 1 X-coordinate {m}
    -6.376321129170,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    6.353008477015,          !- Vertex 2 X-coordinate {m}
    -6.376321129170,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.697560906618,          !- Vertex 3 X-coordinate {m}
    -4.650924100993,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.697560906618,          !- Vertex 4 X-coordinate {m}
    -4.650924100993,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4543A,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4543,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.279269633093,          !- Vertex 1 X-coordinate {m}
    -0.840728944812,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    2.279269633093,          !- Vertex 2 X-coordinate {m}
    -0.840728944812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.353008477015,          !- Vertex 3 X-coordinate {m}
    -6.376321129170,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.353008477015,          !- Vertex 4 X-coordinate {m}
    -6.376321129170,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4543N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4543,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500S4543,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.623822062697,          !- Vertex 1 X-coordinate {m}
    0.884668083364,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    4.623822062697,          !- Vertex 2 X-coordinate {m}
    0.884668083364,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.279269633093,          !- Vertex 3 X-coordinate {m}
    -0.840728944812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.279269633093,          !- Vertex 4 X-coordinate {m}
    -0.840728944812,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4543,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4543,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.279269633093,          !- Vertex 1 X-coordinate {m}
    -0.840728944812,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    6.353008477015,          !- Vertex 2 X-coordinate {m}
    -6.376321129170,         !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    8.697560906618,          !- Vertex 3 X-coordinate {m}
    -4.650924100993,         !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    4.623822062697,          !- Vertex 4 X-coordinate {m}
    0.884668083364,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4513,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4513,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.078840339733,        !- Vertex 1 X-coordinate {m}
    -11.119875173213,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.005101495812,        !- Vertex 2 X-coordinate {m}
    -16.655467357571,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.475618987794,        !- Vertex 3 X-coordinate {m}
    -19.209481714978,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.549357831716,        !- Vertex 4 X-coordinate {m}
    -13.673889530621,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4513,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4513,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.549357831716,        !- Vertex 1 X-coordinate {m}
    -13.673889530621,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -13.475618987794,        !- Vertex 2 X-coordinate {m}
    -19.209481714978,        !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -10.005101495812,        !- Vertex 3 X-coordinate {m}
    -16.655467357571,        !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -14.078840339733,        !- Vertex 4 X-coordinate {m}
    -11.119875173213,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4513A,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4513,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.005101495812,        !- Vertex 1 X-coordinate {m}
    -16.655467357571,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -10.005101495812,        !- Vertex 2 X-coordinate {m}
    -16.655467357571,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.078840339733,        !- Vertex 3 X-coordinate {m}
    -11.119875173213,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.078840339733,        !- Vertex 4 X-coordinate {m}
    -11.119875173213,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4513W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4513,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500E4513,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.549357831716,        !- Vertex 1 X-coordinate {m}
    -13.673889530621,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -17.549357831716,        !- Vertex 2 X-coordinate {m}
    -13.673889530621,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.475618987794,        !- Vertex 3 X-coordinate {m}
    -19.209481714978,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.475618987794,        !- Vertex 4 X-coordinate {m}
    -19.209481714978,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4513N,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4513,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4500S4513,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.078840339733,        !- Vertex 1 X-coordinate {m}
    -11.119875173213,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -14.078840339733,        !- Vertex 2 X-coordinate {m}
    -11.119875173213,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.549357831716,        !- Vertex 3 X-coordinate {m}
    -13.673889530621,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.549357831716,        !- Vertex 4 X-coordinate {m}
    -13.673889530621,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4513S,                 !- Name
    Wall,                    !- Surface Type
    PS31,                    !- Construction Name
    RM4513,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.475618987794,        !- Vertex 1 X-coordinate {m}
    -19.209481714978,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -13.475618987794,        !- Vertex 2 X-coordinate {m}
    -19.209481714978,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.005101495812,        !- Vertex 3 X-coordinate {m}
    -16.655467357571,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -10.005101495812,        !- Vertex 4 X-coordinate {m}
    -16.655467357571,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FL4500,                  !- Name
    Floor,                   !- Surface Type
    SF2,                     !- Construction Name
    RM4500,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    -1.917515740948,         !- Vertex 1 X-coordinate {m}
    -9.818766195382,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.688814937303,         !- Vertex 2 X-coordinate {m}
    -11.488383916636,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.136683831716,        !- Vertex 3 X-coordinate {m}
    -23.592657530621,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.062944987794,        !- Vertex 4 X-coordinate {m}
    -29.128249714978,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -15.119804484435,        !- Vertex 5 X-coordinate {m}
    -30.641928495657,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -21.478168146325,        !- Vertex 6 X-coordinate {m}
    -22.001878276292,        !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -18.976157798485,        !- Vertex 7 X-coordinate {m}
    -20.160605219600,        !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -17.920233784161,        !- Vertex 8 X-coordinate {m}
    -21.595445533355,        !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    -15.116596887064,        !- Vertex 9 X-coordinate {m}
    -19.532200237895,        !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    -18.045207919774,        !- Vertex 10 X-coordinate {m}
    -15.552662774937,        !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    -15.358355667917,        !- Vertex 11 X-coordinate {m}
    -13.575361336944,        !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    -14.559966867864,        !- Vertex 12 X-coordinate {m}
    -14.660250420653,        !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    -16.044339979427,        !- Vertex 13 X-coordinate {m}
    -15.752626484868,        !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    -13.914117746769,        !- Vertex 14 X-coordinate {m}
    -18.647274864117,        !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    -7.771245407165,         !- Vertex 15 X-coordinate {m}
    -14.126627961369,        !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    -9.901467639823,         !- Vertex 16 X-coordinate {m}
    -11.231979582119,        !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    -6.392290403209,         !- Vertex 17 X-coordinate {m}
    -8.649514844309,         !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    -4.262068170552,         !- Vertex 18 X-coordinate {m}
    -11.544163223559,        !- Vertex 18 Y-coordinate {m}
    0.000000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500E4513,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4513W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.062944987794,        !- Vertex 1 X-coordinate {m}
    -29.128249714978,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -13.062944987794,        !- Vertex 2 X-coordinate {m}
    -29.128249714978,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.136683831716,        !- Vertex 3 X-coordinate {m}
    -23.592657530621,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.136683831716,        !- Vertex 4 X-coordinate {m}
    -23.592657530621,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4500A,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.666166339733,        !- Vertex 1 X-coordinate {m}
    -21.038643173213,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -13.666166339733,        !- Vertex 2 X-coordinate {m}
    -21.038643173213,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.033367366907,         !- Vertex 3 X-coordinate {m}
    -13.213780944812,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.033367366907,         !- Vertex 4 X-coordinate {m}
    -13.213780944812,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500S4513,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4513N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.136683831716,        !- Vertex 1 X-coordinate {m}
    -23.592657530621,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -17.136683831716,        !- Vertex 2 X-coordinate {m}
    -23.592657530621,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.666166339733,        !- Vertex 3 X-coordinate {m}
    -21.038643173213,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.666166339733,        !- Vertex 4 X-coordinate {m}
    -21.038643173213,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4500WEL,               !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4500,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.901467639823,         !- Vertex 1 X-coordinate {m}
    -11.231979582119,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -9.901467639823,         !- Vertex 2 X-coordinate {m}
    -11.231979582119,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.771245407165,         !- Vertex 3 X-coordinate {m}
    -14.126627961369,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.771245407165,         !- Vertex 4 X-coordinate {m}
    -14.126627961369,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500N4525,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4525S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.392290403209,         !- Vertex 1 X-coordinate {m}
    -8.649514844309,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -6.392290403209,         !- Vertex 2 X-coordinate {m}
    -8.649514844309,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.901467639823,         !- Vertex 3 X-coordinate {m}
    -11.231979582119,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.901467639823,         !- Vertex 4 X-coordinate {m}
    -11.231979582119,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500E4526,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4526W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.262068170552,         !- Vertex 1 X-coordinate {m}
    -11.544163223559,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -4.262068170552,         !- Vertex 2 X-coordinate {m}
    -11.544163223559,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.392290403209,         !- Vertex 3 X-coordinate {m}
    -8.649514844309,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.392290403209,         !- Vertex 4 X-coordinate {m}
    -8.649514844309,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500W4514A,            !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514AE,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.521315419247,        !- Vertex 1 X-coordinate {m}
    -24.660943836696,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -19.521315419247,        !- Vertex 2 X-coordinate {m}
    -24.660943836696,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.590245849409,        !- Vertex 3 X-coordinate {m}
    -27.284974003528,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.590245849409,        !- Vertex 4 X-coordinate {m}
    -27.284974003528,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4500W,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.590245849409,        !- Vertex 1 X-coordinate {m}
    -27.284974003528,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -17.590245849409,        !- Vertex 2 X-coordinate {m}
    -27.284974003528,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.119804484435,        !- Vertex 3 X-coordinate {m}
    -30.641928495657,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.119804484435,        !- Vertex 4 X-coordinate {m}
    -30.641928495657,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4500S,                 !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.119804484435,        !- Vertex 1 X-coordinate {m}
    -30.641928495657,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.119804484435,        !- Vertex 2 X-coordinate {m}
    -30.641928495657,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.062944987794,        !- Vertex 3 X-coordinate {m}
    -29.128249714978,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.062944987794,        !- Vertex 4 X-coordinate {m}
    -29.128249714978,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500E4520,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4520W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.920233784161,        !- Vertex 1 X-coordinate {m}
    -21.595445533355,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -17.920233784161,        !- Vertex 2 X-coordinate {m}
    -21.595445533355,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.976157798485,        !- Vertex 3 X-coordinate {m}
    -20.160605219600,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.976157798485,        !- Vertex 4 X-coordinate {m}
    -20.160605219600,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500W4514,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4514E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.478168146325,        !- Vertex 1 X-coordinate {m}
    -22.001878276292,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -21.478168146325,        !- Vertex 2 X-coordinate {m}
    -22.001878276292,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -19.521315419247,        !- Vertex 3 X-coordinate {m}
    -24.660943836696,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -19.521315419247,        !- Vertex 4 X-coordinate {m}
    -24.660943836696,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4500N,                 !- Name
    Wall,                    !- Surface Type
    F10CBR40,                !- Construction Name
    RM4500,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.976157798485,        !- Vertex 1 X-coordinate {m}
    -20.160605219600,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -18.976157798485,        !- Vertex 2 X-coordinate {m}
    -20.160605219600,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -21.478168146325,        !- Vertex 3 X-coordinate {m}
    -22.001878276292,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -21.478168146325,        !- Vertex 4 X-coordinate {m}
    -22.001878276292,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE4500,                  !- Name
    Roof,                    !- Surface Type
    ACT1,                    !- Construction Name
    RM4500,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    18,                      !- Number of Vertices
    -18.045207919774,        !- Vertex 1 X-coordinate {m}
    -15.552662774937,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.116596887064,        !- Vertex 2 X-coordinate {m}
    -19.532200237895,        !- Vertex 2 Y-coordinate {m}
    3.960000000000,          !- Vertex 2 Z-coordinate {m}
    -17.920233784161,        !- Vertex 3 X-coordinate {m}
    -21.595445533355,        !- Vertex 3 Y-coordinate {m}
    3.960000000000,          !- Vertex 3 Z-coordinate {m}
    -18.976157798485,        !- Vertex 4 X-coordinate {m}
    -20.160605219600,        !- Vertex 4 Y-coordinate {m}
    3.960000000000,          !- Vertex 4 Z-coordinate {m}
    -21.478168146325,        !- Vertex 5 X-coordinate {m}
    -22.001878276292,        !- Vertex 5 Y-coordinate {m}
    3.960000000000,          !- Vertex 5 Z-coordinate {m}
    -15.119804484435,        !- Vertex 6 X-coordinate {m}
    -30.641928495657,        !- Vertex 6 Y-coordinate {m}
    3.960000000000,          !- Vertex 6 Z-coordinate {m}
    -13.062944987794,        !- Vertex 7 X-coordinate {m}
    -29.128249714978,        !- Vertex 7 Y-coordinate {m}
    3.960000000000,          !- Vertex 7 Z-coordinate {m}
    -17.136683831716,        !- Vertex 8 X-coordinate {m}
    -23.592657530621,        !- Vertex 8 Y-coordinate {m}
    3.960000000000,          !- Vertex 8 Z-coordinate {m}
    -0.688814937303,         !- Vertex 9 X-coordinate {m}
    -11.488383916636,        !- Vertex 9 Y-coordinate {m}
    3.960000000000,          !- Vertex 9 Z-coordinate {m}
    -1.917515740948,         !- Vertex 10 X-coordinate {m}
    -9.818766195382,         !- Vertex 10 Y-coordinate {m}
    3.960000000000,          !- Vertex 10 Z-coordinate {m}
    -4.262068170552,         !- Vertex 11 X-coordinate {m}
    -11.544163223559,        !- Vertex 11 Y-coordinate {m}
    3.960000000000,          !- Vertex 11 Z-coordinate {m}
    -6.392290403209,         !- Vertex 12 X-coordinate {m}
    -8.649514844309,         !- Vertex 12 Y-coordinate {m}
    3.960000000000,          !- Vertex 12 Z-coordinate {m}
    -9.901467639823,         !- Vertex 13 X-coordinate {m}
    -11.231979582119,        !- Vertex 13 Y-coordinate {m}
    3.960000000000,          !- Vertex 13 Z-coordinate {m}
    -7.771245407165,         !- Vertex 14 X-coordinate {m}
    -14.126627961369,        !- Vertex 14 Y-coordinate {m}
    3.960000000000,          !- Vertex 14 Z-coordinate {m}
    -13.914117746769,        !- Vertex 15 X-coordinate {m}
    -18.647274864117,        !- Vertex 15 Y-coordinate {m}
    3.960000000000,          !- Vertex 15 Z-coordinate {m}
    -16.044339979427,        !- Vertex 16 X-coordinate {m}
    -15.752626484868,        !- Vertex 16 Y-coordinate {m}
    3.960000000000,          !- Vertex 16 Z-coordinate {m}
    -14.559966867864,        !- Vertex 17 X-coordinate {m}
    -14.660250420653,        !- Vertex 17 Y-coordinate {m}
    3.960000000000,          !- Vertex 17 Z-coordinate {m}
    -15.358355667917,        !- Vertex 18 X-coordinate {m}
    -13.575361336944,        !- Vertex 18 Y-coordinate {m}
    3.960000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500E4536,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4536W4500,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.688814937303,         !- Vertex 1 X-coordinate {m}
    -11.488383916636,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -0.688814937303,         !- Vertex 2 X-coordinate {m}
    -11.488383916636,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.917515740948,         !- Vertex 3 X-coordinate {m}
    -9.818766195382,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.917515740948,         !- Vertex 4 X-coordinate {m}
    -9.818766195382,         !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500N4526,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4526S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.917515740948,         !- Vertex 1 X-coordinate {m}
    -9.818766195382,         !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -1.917515740948,         !- Vertex 2 X-coordinate {m}
    -9.818766195382,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.262068170552,         !- Vertex 3 X-coordinate {m}
    -11.544163223559,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.262068170552,         !- Vertex 4 X-coordinate {m}
    -11.544163223559,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500S4543,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4543N,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.033367366907,         !- Vertex 1 X-coordinate {m}
    -13.213780944812,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -3.033367366907,         !- Vertex 2 X-coordinate {m}
    -13.213780944812,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.688814937303,         !- Vertex 3 X-coordinate {m}
    -11.488383916636,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.688814937303,         !- Vertex 4 X-coordinate {m}
    -11.488383916636,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500N4524,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4524S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.945371523644,        !- Vertex 1 X-coordinate {m}
    -16.462522735688,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -10.945371523644,        !- Vertex 2 X-coordinate {m}
    -16.462522735688,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.914117746769,        !- Vertex 3 X-coordinate {m}
    -18.647274864117,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.914117746769,        !- Vertex 4 X-coordinate {m}
    -18.647274864117,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EX4500NEL,               !- Name
    Wall,                    !- Surface Type
    F40CBR30,                !- Construction Name
    RM4500,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.771245407165,         !- Vertex 1 X-coordinate {m}
    -14.126627961369,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -7.771245407165,         !- Vertex 2 X-coordinate {m}
    -14.126627961369,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.945371523644,        !- Vertex 3 X-coordinate {m}
    -16.462522735688,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -10.945371523644,        !- Vertex 4 X-coordinate {m}
    -16.462522735688,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500N4520,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4520S,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.116596887064,        !- Vertex 1 X-coordinate {m}
    -19.532200237895,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.116596887064,        !- Vertex 2 X-coordinate {m}
    -19.532200237895,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.920233784161,        !- Vertex 3 X-coordinate {m}
    -21.595445533355,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.920233784161,        !- Vertex 4 X-coordinate {m}
    -21.595445533355,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500W4520,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4520E,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.246819119722,        !- Vertex 1 X-coordinate {m}
    -16.637551858646,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -17.246819119722,        !- Vertex 2 X-coordinate {m}
    -16.637551858646,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.116596887064,        !- Vertex 3 X-coordinate {m}
    -19.532200237895,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.116596887064,        !- Vertex 4 X-coordinate {m}
    -19.532200237895,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500E4524,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4524W,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.914117746769,        !- Vertex 1 X-coordinate {m}
    -18.647274864117,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -13.914117746769,        !- Vertex 2 X-coordinate {m}
    -18.647274864117,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -16.044339979427,        !- Vertex 3 X-coordinate {m}
    -15.752626484868,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -16.044339979427,        !- Vertex 4 X-coordinate {m}
    -15.752626484868,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500S4524,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4524N4500,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.044339979427,        !- Vertex 1 X-coordinate {m}
    -15.752626484868,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -16.044339979427,        !- Vertex 2 X-coordinate {m}
    -15.752626484868,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.559966867864,        !- Vertex 3 X-coordinate {m}
    -14.660250420653,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.559966867864,        !- Vertex 4 X-coordinate {m}
    -14.660250420653,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500E4523,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4523W4500,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.559966867864,        !- Vertex 1 X-coordinate {m}
    -14.660250420653,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -14.559966867864,        !- Vertex 2 X-coordinate {m}
    -14.660250420653,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.358355667917,        !- Vertex 3 X-coordinate {m}
    -13.575361336944,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.358355667917,        !- Vertex 4 X-coordinate {m}
    -13.575361336944,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500N4522,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4522S4500,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.358355667917,        !- Vertex 1 X-coordinate {m}
    -13.575361336944,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -15.358355667917,        !- Vertex 2 X-coordinate {m}
    -13.575361336944,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.045207919774,        !- Vertex 3 X-coordinate {m}
    -15.552662774937,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.045207919774,        !- Vertex 4 X-coordinate {m}
    -15.552662774937,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4500W4521,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4500,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4521E4500,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.045207919774,        !- Vertex 1 X-coordinate {m}
    -15.552662774937,        !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    -18.045207919774,        !- Vertex 2 X-coordinate {m}
    -15.552662774937,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.246819119722,        !- Vertex 3 X-coordinate {m}
    -16.637551858646,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.246819119722,        !- Vertex 4 X-coordinate {m}
    -16.637551858646,        !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IN4537W4539,             !- Name
    Wall,                    !- Surface Type
    P43PR40,                 !- Construction Name
    RM4537,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IN4539E4537,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.295901389238,         !- Vertex 1 X-coordinate {m}
    2.773521772135,          !- Vertex 1 Y-coordinate {m}
    3.960000000000,          !- Vertex 1 Z-coordinate {m}
    39.295901389238,         !- Vertex 2 X-coordinate {m}
    2.773521772135,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.701409452760,         !- Vertex 3 X-coordinate {m}
    0.863649846226,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.701409452760,         !- Vertex 4 X-coordinate {m}
    0.863649846226,          !- Vertex 4 Y-coordinate {m}
    3.960000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    GL4534N,                 !- Name
    Window,                  !- Surface Type
    GL1600,                  !- Construction Name
    EX4534N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.734371016633,         !- Vertex 1 X-coordinate {m}
    37.518641220769,         !- Vertex 1 Y-coordinate {m}
    3.756000000000,          !- Vertex 1 Z-coordinate {m}
    36.734371016633,         !- Vertex 2 X-coordinate {m}
    37.518641220769,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    35.445712862265,         !- Vertex 3 X-coordinate {m}
    36.570295207343,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    35.445712862265,         !- Vertex 4 X-coordinate {m}
    36.570295207343,         !- Vertex 4 Y-coordinate {m}
    3.756000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4532NE,                !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4532N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.968623940912,         !- Vertex 1 X-coordinate {m}
    35.895275289725,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    28.968623940912,         !- Vertex 2 X-coordinate {m}
    35.895275289725,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    27.498748233586,         !- Vertex 3 X-coordinate {m}
    34.813568118161,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    27.498748233586,         !- Vertex 4 X-coordinate {m}
    34.813568118161,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4532NW,                !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4532N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.007447312233,         !- Vertex 1 X-coordinate {m}
    34.452011200543,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    27.007447312233,         !- Vertex 2 X-coordinate {m}
    34.452011200543,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    25.859736143499,         !- Vertex 3 X-coordinate {m}
    33.607390532335,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    25.859736143499,         !- Vertex 4 X-coordinate {m}
    33.607390532335,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4530NE,                !- Name
    Window,                  !- Surface Type
    GL1625,                  !- Construction Name
    EX4530N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.897370222146,         !- Vertex 1 X-coordinate {m}
    33.034947614717,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    20.897370222146,         !- Vertex 2 X-coordinate {m}
    33.034947614717,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    19.588576784116,         !- Vertex 3 X-coordinate {m}
    32.071783694831,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    19.588576784116,         !- Vertex 4 X-coordinate {m}
    32.071783694831,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4530NW,                !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4530N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.097275862763,         !- Vertex 1 X-coordinate {m}
    31.710226777213,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    19.097275862763,         !- Vertex 2 X-coordinate {m}
    31.710226777213,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    17.627400155437,         !- Vertex 3 X-coordinate {m}
    30.628519605649,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    17.627400155437,         !- Vertex 4 X-coordinate {m}
    30.628519605649,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4528NE,                !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4528N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.322427234084,         !- Vertex 1 X-coordinate {m}
    29.526797688031,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    11.322427234084,         !- Vertex 2 X-coordinate {m}
    29.526797688031,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    10.174716065350,         !- Vertex 3 X-coordinate {m}
    28.682177019823,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    10.174716065350,         !- Vertex 4 X-coordinate {m}
    28.682177019823,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4528NW,                !- Name
    Window,                  !- Surface Type
    GL1625,                  !- Construction Name
    EX4528N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.683415143997,          !- Vertex 1 X-coordinate {m}
    28.320620102205,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    9.683415143997,          !- Vertex 2 X-coordinate {m}
    28.320620102205,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    8.374621705967,          !- Vertex 3 X-coordinate {m}
    27.357456182319,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    8.374621705967,          !- Vertex 4 X-coordinate {m}
    27.357456182319,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4527N,                 !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4527N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.605118784614,          !- Vertex 1 X-coordinate {m}
    27.413246264701,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    4.605118784614,          !- Vertex 2 X-coordinate {m}
    27.413246264701,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    3.135243077288,          !- Vertex 3 X-coordinate {m}
    26.331539093137,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    3.135243077288,          !- Vertex 4 X-coordinate {m}
    26.331539093137,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4525N,                 !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4525N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.695029844065,         !- Vertex 1 X-coordinate {m}
    24.381351175518,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -2.695029844065,         !- Vertex 2 X-coordinate {m}
    24.381351175518,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -7.671666553966,         !- Vertex 3 X-coordinate {m}
    20.718957414920,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -7.671666553966,         !- Vertex 4 X-coordinate {m}
    20.718957414920,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4523N,                 !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4523N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -15.186356475318,        !- Vertex 1 X-coordinate {m}
    20.822349497302,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -15.186356475318,        !- Vertex 2 X-coordinate {m}
    20.822349497302,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -16.656232182645,        !- Vertex 3 X-coordinate {m}
    19.740642325738,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -16.656232182645,        !- Vertex 4 X-coordinate {m}
    19.740642325738,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4522NE,                !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4522N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -21.174762103998,        !- Vertex 1 X-coordinate {m}
    20.068229408119,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -21.174762103998,        !- Vertex 2 X-coordinate {m}
    20.068229408119,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -22.322473272732,        !- Vertex 3 X-coordinate {m}
    19.223608739912,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -22.322473272732,        !- Vertex 4 X-coordinate {m}
    19.223608739912,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4522NW,                !- Name
    Window,                  !- Surface Type
    GL1625,                  !- Construction Name
    EX4522N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -22.813774194085,        !- Vertex 1 X-coordinate {m}
    18.862051822293,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -22.813774194085,        !- Vertex 2 X-coordinate {m}
    18.862051822293,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -24.122567632115,        !- Vertex 3 X-coordinate {m}
    17.898887902408,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -24.122567632115,        !- Vertex 4 X-coordinate {m}
    17.898887902408,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4521N,                 !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4521N,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -26.598540553468,        !- Vertex 1 X-coordinate {m}
    17.380240984789,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -26.598540553468,        !- Vertex 2 X-coordinate {m}
    17.380240984789,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -28.068416260794,        !- Vertex 3 X-coordinate {m}
    16.298533813226,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -28.068416260794,        !- Vertex 4 X-coordinate {m}
    16.298533813226,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514DNE,               !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4514DN,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.352963290783,        !- Vertex 1 X-coordinate {m}
    13.052265982730,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -38.352963290783,        !- Vertex 2 X-coordinate {m}
    13.052265982730,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -39.500674459517,        !- Vertex 3 X-coordinate {m}
    12.207645314523,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -39.500674459517,        !- Vertex 4 X-coordinate {m}
    12.207645314523,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514DNW,               !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4514DN,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -39.991975380870,        !- Vertex 1 X-coordinate {m}
    11.846088396904,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -39.991975380870,        !- Vertex 2 X-coordinate {m}
    11.846088396904,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -40.683823727497,        !- Vertex 3 X-coordinate {m}
    11.336945130946,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -40.683823727497,        !- Vertex 4 X-coordinate {m}
    11.336945130946,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514CNE,               !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4514CN,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -42.453152734461,        !- Vertex 1 X-coordinate {m}
    11.769875314906,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -42.453152734461,        !- Vertex 2 X-coordinate {m}
    11.769875314906,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -42.970226818901,        !- Vertex 3 X-coordinate {m}
    11.389351477018,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -42.970226818901,        !- Vertex 4 X-coordinate {m}
    11.389351477018,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514CNW,               !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4514CN,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -43.461527740253,        !- Vertex 1 X-coordinate {m}
    11.027794559400,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -43.461527740253,        !- Vertex 2 X-coordinate {m}
    11.027794559400,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -44.931403447580,        !- Vertex 3 X-coordinate {m}
    9.946087387836,          !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -44.931403447580,        !- Vertex 4 X-coordinate {m}
    9.946087387836,          !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514CWN,               !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4514CW,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -44.964526389619,        !- Vertex 1 X-coordinate {m}
    9.117153813470,          !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -44.964526389619,        !- Vertex 2 X-coordinate {m}
    9.117153813470,          !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -43.882819218055,        !- Vertex 3 X-coordinate {m}
    7.647278106144,          !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -43.882819218055,        !- Vertex 4 X-coordinate {m}
    7.647278106144,          !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514CWS,               !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4514CW,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -43.521262300437,        !- Vertex 1 X-coordinate {m}
    7.155977184791,          !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -43.521262300437,        !- Vertex 2 X-coordinate {m}
    7.155977184791,          !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -43.208308116006,        !- Vertex 3 X-coordinate {m}
    6.730719993850,          !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -43.208308116006,        !- Vertex 4 X-coordinate {m}
    6.730719993850,          !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514WN,                !- Name
    Window,                  !- Surface Type
    GL1425,                  !- Construction Name
    EX4514W,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -45.183584299966,        !- Vertex 1 X-coordinate {m}
    -4.744246013114,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -45.183584299966,        !- Vertex 2 X-coordinate {m}
    -4.744246013114,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -44.606871380551,        !- Vertex 3 X-coordinate {m}
    -5.527911253239,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -44.606871380551,        !- Vertex 4 X-coordinate {m}
    -5.527911253239,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514WW,                !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4514W,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -44.245314462933,        !- Vertex 1 X-coordinate {m}
    -6.019212174592,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -44.245314462933,        !- Vertex 2 X-coordinate {m}
    -6.019212174592,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -43.163607291369,        !- Vertex 3 X-coordinate {m}
    -7.489087881918,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -43.163607291369,        !- Vertex 4 X-coordinate {m}
    -7.489087881918,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514WS,                !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4514W,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -42.802050373750,        !- Vertex 1 X-coordinate {m}
    -7.980388803271,         !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -42.802050373750,        !- Vertex 2 X-coordinate {m}
    -7.980388803271,         !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -41.678853064099,        !- Vertex 3 X-coordinate {m}
    -9.506643304851,         !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -41.678853064099,        !- Vertex 4 X-coordinate {m}
    -9.506643304851,         !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GL4514BW,                !- Name
    Window,                  !- Surface Type
    GL1825,                  !- Construction Name
    EX4514BW,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.751772146481,        !- Vertex 1 X-coordinate {m}
    -13.487554226204,        !- Vertex 1 Y-coordinate {m}
    3.757000000000,          !- Vertex 1 Z-coordinate {m}
    -38.751772146481,        !- Vertex 2 X-coordinate {m}
    -13.487554226204,        !- Vertex 2 Y-coordinate {m}
    0.506000000000,          !- Vertex 2 Z-coordinate {m}
    -37.628574836830,        !- Vertex 3 X-coordinate {m}
    -15.013808727783,        !- Vertex 3 Y-coordinate {m}
    0.506000000000,          !- Vertex 3 Z-coordinate {m}
    -37.628574836830,        !- Vertex 4 X-coordinate {m}
    -15.013808727783,        !- Vertex 4 Y-coordinate {m}
    3.757000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People RM4534,           !- Name
    RM4534,                  !- Zone or ZoneList Name
    occSch RM4534,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4532,           !- Name
    RM4532,                  !- Zone or ZoneList Name
    occSch RM4532,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4530,           !- Name
    RM4530,                  !- Zone or ZoneList Name
    occSch RM4530,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4528,           !- Name
    RM4528,                  !- Zone or ZoneList Name
    occSch RM4528,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4527,           !- Name
    RM4527,                  !- Zone or ZoneList Name
    occSch RM4527,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4525,           !- Name
    RM4525,                  !- Zone or ZoneList Name
    occSch RM4525,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4523,           !- Name
    RM4523,                  !- Zone or ZoneList Name
    occSch RM4523,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4522,           !- Name
    RM4522,                  !- Zone or ZoneList Name
    occSch RM4522,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4521,           !- Name
    RM4521,                  !- Zone or ZoneList Name
    occSch RM4521,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4514D,          !- Name
    RM4514D,                 !- Zone or ZoneList Name
    occSch RM4514D,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4514C,          !- Name
    RM4514C,                 !- Zone or ZoneList Name
    occSch RM4514C,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4514,           !- Name
    RM4514,                  !- Zone or ZoneList Name
    occSch RM4514,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4514B,          !- Name
    RM4514B,                 !- Zone or ZoneList Name
    occSch RM4514B,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4514A,          !- Name
    RM4514A,                 !- Zone or ZoneList Name
    occSch RM4514A,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4520,           !- Name
    RM4520,                  !- Zone or ZoneList Name
    occSch RM4520,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4524,           !- Name
    RM4524,                  !- Zone or ZoneList Name
    occSch RM4524,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4526,           !- Name
    RM4526,                  !- Zone or ZoneList Name
    occSch RM4526,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4535,           !- Name
    RM4535,                  !- Zone or ZoneList Name
    occSch RM4535,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4533,           !- Name
    RM4533,                  !- Zone or ZoneList Name
    occSch RM4533,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4537,           !- Name
    RM4537,                  !- Zone or ZoneList Name
    occSch RM4537,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4536,           !- Name
    RM4536,                  !- Zone or ZoneList Name
    occSch RM4536,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4539,           !- Name
    RM4539,                  !- Zone or ZoneList Name
    occSch RM4539,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4541,           !- Name
    RM4541,                  !- Zone or ZoneList Name
    occSch RM4541,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4543,           !- Name
    RM4543,                  !- Zone or ZoneList Name
    occSch RM4543,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4513,           !- Name
    RM4513,                  !- Zone or ZoneList Name
    occSch RM4513,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    People RM4500,           !- Name
    RM4500,                  !- Zone or ZoneList Name
    occSch RM4500,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights RM4534,           !- Name
    RM4534,                  !- Zone or ZoneList Name
    lightSchRM4534,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4532,           !- Name
    RM4532,                  !- Zone or ZoneList Name
    lightSchRM4532,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4530,           !- Name
    RM4530,                  !- Zone or ZoneList Name
    lightSchRM4530,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4528,           !- Name
    RM4528,                  !- Zone or ZoneList Name
    lightSchRM4528,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4527,           !- Name
    RM4527,                  !- Zone or ZoneList Name
    lightSchRM4527,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4525,           !- Name
    RM4525,                  !- Zone or ZoneList Name
    lightSchRM4525,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4523,           !- Name
    RM4523,                  !- Zone or ZoneList Name
    lightSchRM4523,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4522,           !- Name
    RM4522,                  !- Zone or ZoneList Name
    lightSchRM4522,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4521,           !- Name
    RM4521,                  !- Zone or ZoneList Name
    lightSchRM4521,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4514D,          !- Name
    RM4514D,                 !- Zone or ZoneList Name
    lightSchRM4514D,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4514C,          !- Name
    RM4514C,                 !- Zone or ZoneList Name
    lightSchRM4514C,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4514,           !- Name
    RM4514,                  !- Zone or ZoneList Name
    lightSchRM4514,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4514B,          !- Name
    RM4514B,                 !- Zone or ZoneList Name
    lightSchRM4514B,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4514A,          !- Name
    RM4514A,                 !- Zone or ZoneList Name
    lightSchRM4514A,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4520,           !- Name
    RM4520,                  !- Zone or ZoneList Name
    lightSchRM4520,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4524,           !- Name
    RM4524,                  !- Zone or ZoneList Name
    lightSchRM4524,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4526,           !- Name
    RM4526,                  !- Zone or ZoneList Name
    lightSchRM4526,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4535,           !- Name
    RM4535,                  !- Zone or ZoneList Name
    lightSchRM4535,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4533,           !- Name
    RM4533,                  !- Zone or ZoneList Name
    lightSchRM4533,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4537,           !- Name
    RM4537,                  !- Zone or ZoneList Name
    lightSchRM4537,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4536,           !- Name
    RM4536,                  !- Zone or ZoneList Name
    lightSchRM4536,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4539,           !- Name
    RM4539,                  !- Zone or ZoneList Name
    lightSchRM4539,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4541,           !- Name
    RM4541,                  !- Zone or ZoneList Name
    lightSchRM4541,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4543,           !- Name
    RM4543,                  !- Zone or ZoneList Name
    lightSchRM4543,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4513,           !- Name
    RM4513,                  !- Zone or ZoneList Name
    lightSchRM4513,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights RM4500,           !- Name
    RM4500,                  !- Zone or ZoneList Name
    lightSchRM4500,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Equipment RM4534,        !- Name
    RM4534,                  !- Zone or ZoneList Name
    plugSchRM4534,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equipment RM4532,        !- Name
    RM4532,                  !- Zone or ZoneList Name
    plugSchRM4532,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equipment RM4530,        !- Name
    RM4530,                  !- Zone or ZoneList Name
    plugSchRM4530,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
